
OS:Version,
  {93ba9c1b-af72-421b-9cd8-5aa912c9db14}, !- Handle
  1.13.1;                                 !- Version Identifier

OS:Schedule:Constant,
  {5b31371e-075a-43e5-b7df-93e6c5dbb53e}, !- Handle
  Always On Discrete,                     !- Name
  {a19aa1e9-5e4d-426d-ac44-c9b9e6fa6e18}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {a19aa1e9-5e4d-426d-ac44-c9b9e6fa6e18}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Construction,
  {76db9171-03b6-41e7-a45e-2de62e14f86c}, ! Handle
  000 ExtSlabCarpet 4in ClimateZone 1-8,  ! Name
  {8346f012-6b5d-4b93-8393-7df99caede61}, ! Surface Rendering Name
  {340682d3-fa23-42a3-84c2-f1b90ba10569}, ! Layer 1
  {4b387cb3-3b9d-420b-93c3-f73961003e38}; ! Layer 2

OS:Construction,
  {7b149951-51f9-4749-baac-00ad64b70d18}, ! Handle
  000 Exterior Door,                      ! Name
  {1d3d209a-5bbd-4ab5-8301-9cf44208f93c}, ! Surface Rendering Name
  {d656bb33-c65d-4ed3-876b-ea436d48e2f4}, ! Layer 1
  {d484a6d2-f81c-4811-8152-397327621470}; ! Layer 2

OS:Construction,
  {f11069f4-0474-44b0-b506-bbc4dab261d1}, ! Handle
  000 Exterior Window,                    ! Name
  {3b97d8ed-022b-4615-89aa-0363397aae80}, ! Surface Rendering Name
  {a0b4aec3-6850-4d4e-ab71-939256a6feef}, ! Layer 1
  {3d19d2fc-f05c-48bf-bfd3-2fa33b074414}, ! Layer 2
  {a0b4aec3-6850-4d4e-ab71-939256a6feef}; ! Layer 3

OS:Construction,
  {abac3a72-9641-497d-a59c-b33d2c479b73}, ! Handle
  000 Interior Ceiling,                   ! Name
  {3782cc49-4b33-44cb-aa32-dac604bd2b98}, ! Surface Rendering Name
  {4868b20f-c8cf-4fbb-9f17-5a915fb20760}, ! Layer 1
  {a0e88762-b66d-4033-bab8-a0a894b35c81}, ! Layer 2
  {e09b8308-cfbf-42ed-8164-900ec0911ef3}; ! Layer 3

OS:Construction,
  {c3835d8b-8240-4d9b-bbeb-b3069e25ae3b}, ! Handle
  000 Interior Door,                      ! Name
  {bf57712a-7563-4c48-93a4-6b8f894d5c8e}, ! Surface Rendering Name
  {eb8c255e-5fed-4488-90a4-d75e66ae9ac6}; ! Layer 1

OS:Construction,
  {44ff3b49-9440-4330-b60c-c350f4db01be}, ! Handle
  000 Interior Floor,                     ! Name
  {bda01685-f920-4284-9e4b-f859eb0c1cfc}, ! Surface Rendering Name
  {e09b8308-cfbf-42ed-8164-900ec0911ef3}, ! Layer 1
  {a0e88762-b66d-4033-bab8-a0a894b35c81}, ! Layer 2
  {4868b20f-c8cf-4fbb-9f17-5a915fb20760}; ! Layer 3

OS:Construction,
  {752112b0-37fe-4a2f-ae7c-5b83e2f18d43}, ! Handle
  000 Interior Partition,                 ! Name
  {db356a5e-b978-47b0-94df-3a21cebda84f}, ! Surface Rendering Name
  {eb8c255e-5fed-4488-90a4-d75e66ae9ac6}; ! Layer 1

OS:Construction,
  {38d66d23-0ae3-4202-a09c-445240a91cf2}, ! Handle
  000 Interior Wall,                      ! Name
  {6aa0f551-d028-4958-a014-8381554a4daa}, ! Surface Rendering Name
  {b9780731-b0c4-4ebe-a967-4b849e2ee99c}, ! Layer 1
  {25ace1c7-e946-4fd0-bf24-54a1c7d004d6}, ! Layer 2
  {b9780731-b0c4-4ebe-a967-4b849e2ee99c}; ! Layer 3

OS:Construction,
  {d0af3d80-effa-4e66-a234-c16296270103}, ! Handle
  000 Interior Window,                    ! Name
  {6ae3d9a7-3ce1-40df-9392-aa2e449a5d47}, ! Surface Rendering Name
  {a0b4aec3-6850-4d4e-ab71-939256a6feef}; ! Layer 1

OS:Construction,
  {93f87511-34ea-49f6-960f-3acfc6e2cec7}, ! Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 5-6, ! Name
  {92ed3aa7-1c39-416c-afb5-59f062dd40b7}, ! Surface Rendering Name
  {b76ca5ed-32de-4aae-8f80-f521ca8dfb35}, ! Layer 1
  {68fb6637-2c8a-48d5-98b7-ddf9ade69e9d}, ! Layer 2
  {e7193b1b-28da-4cc7-b7d1-0cb0e674319f}; ! Layer 3

OS:Construction,
  {b44cae53-f90c-465b-8cba-085b68e9a01a}, ! Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 4-6, ! Name
  {b5c45b30-ea27-495e-9bb4-c8073638c7fc}, ! Surface Rendering Name
  {181e8f70-ef0d-4ce2-80c2-2dfcd154e3e1}, ! Layer 1
  {f2965ebe-dc7c-41a7-a1cf-05a0a6a4ac50}, ! Layer 2
  {a5bdab58-5720-44e2-ae63-0e09648e8e8c}; ! Layer 3

OS:Construction,
  {9c36f6e1-3c01-4429-bfde-9623a40d1c77}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 4-6, ! Name
  {67e37ea2-a63b-4387-a9f4-fb61ecd56aa4}, ! Surface Rendering Name
  {b87e00c5-da14-4d2f-b647-adbaeb42cc9c}; ! Layer 1

OS:DefaultConstructionSet,
  {6b8d9294-f8e5-4dba-98e3-8a12a5521854}, ! Handle
  ASHRAE 90.1-2004 ClimateZone 5-6 (m apt) ConstSet, ! Name
  {18819470-e3aa-4f92-a218-bd027d74b4ab}, ! Default Exterior Surface Constructions Name
  {08d59271-f6a8-4915-b503-10e66b6c8c68}, ! Default Interior Surface Constructions Name
  {616e3d9c-5fca-4d24-9909-a03b0c3ead45}, ! Default Ground Contact Surface Constructions Name
  {2768b729-de8a-4098-b759-89d72cd31b9d}, ! Default Exterior SubSurface Constructions Name
  {6a45accd-3b18-4da8-a929-0e448b9a2499}, ! Default Interior SubSurface Constructions Name
  {752112b0-37fe-4a2f-ae7c-5b83e2f18d43}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultScheduleSet,
  {97176665-e707-4250-8f8d-0d6d92c04843}, ! Handle
  Mid-riseApartment Apartment Schedules,  ! Name
  ,                                       ! Hours of Operation Schedule Name
  {3f84df64-d46b-465d-863d-b8dcb8d6aaa4}, ! Number of People Schedule Name
  {1276a9f9-3fc6-4e14-bf02-857fe4474eeb}, ! People Activity Level Schedule Name
  {76ad38fe-293d-4cde-9881-0563f38629f9}, ! Lighting Schedule Name
  {b101496a-bb38-49d2-8369-d1b8ff7708f4}, ! Electric Equipment Schedule Name
  ,                                       ! Gas Equipment Schedule Name
  ,                                       ! Hot Water Equipment Schedule Name
  {4334ce5b-9f4d-4665-ab65-4aca0447565a}, ! Infiltration Schedule Name
  ,                                       ! Steam Equipment Schedule Name
  ;                                       ! Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {11f49381-85a2-40db-8fa6-915cf9765161}, ! Handle
  Attic Schedules,                        ! Name
  ,                                       ! Hours of Operation Schedule Name
  ,                                       ! Number of People Schedule Name
  ,                                       ! People Activity Level Schedule Name
  ,                                       ! Lighting Schedule Name
  ,                                       ! Electric Equipment Schedule Name
  ,                                       ! Gas Equipment Schedule Name
  ,                                       ! Hot Water Equipment Schedule Name
  {c0805299-19fc-4e7f-872e-0a3c4849279e}, ! Infiltration Schedule Name
  ,                                       ! Steam Equipment Schedule Name
  ;                                       ! Other Equipment Schedule Name

OS:DefaultSubSurfaceConstructions,
  {6a45accd-3b18-4da8-a929-0e448b9a2499}, ! Handle
  000 Interior DefSubCons,                ! Name
  {d0af3d80-effa-4e66-a234-c16296270103}, ! Fixed Window Construction Name
  {d0af3d80-effa-4e66-a234-c16296270103}, ! Operable Window Construction Name
  {c3835d8b-8240-4d9b-bbeb-b3069e25ae3b}, ! Door Construction Name
  {f11069f4-0474-44b0-b506-bbc4dab261d1}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {f11069f4-0474-44b0-b506-bbc4dab261d1}, ! Skylight Construction Name
  {d0af3d80-effa-4e66-a234-c16296270103}, ! Tubular Daylight Dome Construction Name
  {d0af3d80-effa-4e66-a234-c16296270103}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {2768b729-de8a-4098-b759-89d72cd31b9d}, ! Handle
  ASHRAE 90.1-2004 ClimateZone 5-6 (m apt) Exterior DefSubCons, ! Name
  {9c36f6e1-3c01-4429-bfde-9623a40d1c77}, ! Fixed Window Construction Name
  {9c36f6e1-3c01-4429-bfde-9623a40d1c77}, ! Operable Window Construction Name
  {7b149951-51f9-4749-baac-00ad64b70d18}, ! Door Construction Name
  {f11069f4-0474-44b0-b506-bbc4dab261d1}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {f11069f4-0474-44b0-b506-bbc4dab261d1}, ! Skylight Construction Name
  {d0af3d80-effa-4e66-a234-c16296270103}, ! Tubular Daylight Dome Construction Name
  {d0af3d80-effa-4e66-a234-c16296270103}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {616e3d9c-5fca-4d24-9909-a03b0c3ead45}, ! Handle
  000 Ground DefSurfCons,                 ! Name
  {76db9171-03b6-41e7-a45e-2de62e14f86c}, ! Floor Construction Name
  {76db9171-03b6-41e7-a45e-2de62e14f86c}, ! Wall Construction Name
  {76db9171-03b6-41e7-a45e-2de62e14f86c}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {08d59271-f6a8-4915-b503-10e66b6c8c68}, ! Handle
  000 Interior DefSurfCons,               ! Name
  {44ff3b49-9440-4330-b60c-c350f4db01be}, ! Floor Construction Name
  {38d66d23-0ae3-4202-a09c-445240a91cf2}, ! Wall Construction Name
  {abac3a72-9641-497d-a59c-b33d2c479b73}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {18819470-e3aa-4f92-a218-bd027d74b4ab}, ! Handle
  ASHRAE 90.1-2004 ClimateZone 5-6 (m apt) Exterior DefSurfCons, ! Name
  {76db9171-03b6-41e7-a45e-2de62e14f86c}, ! Floor Construction Name
  {b44cae53-f90c-465b-8cba-085b68e9a01a}, ! Wall Construction Name
  {93f87511-34ea-49f6-960f-3acfc6e2cec7}; ! Roof Ceiling Construction Name

OS:DesignSpecification:OutdoorAir,
  {fffb6dfb-4665-4958-b893-4f78b7cb7715}, ! Handle
  Mid-riseApartment Apartment Outdoor Air, ! Name
  Sum,                                    ! Outdoor Air Method
  0.0,                                    ! Outdoor Air Flow per Person
  0.0,                                    ! Outdoor Air Flow per Floor Area
  0,                                      ! Outdoor Air Flow Rate
  0,                                      ! Outdoor Air Flow Air Changes per Hour
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {877caa22-b973-4c58-a8b1-7e6eb9e8d550}, ! Handle
  Mid-riseApartment Corridor Outdoor Air, ! Name
  Sum,                                    ! Outdoor Air Method
  0.0,                                    ! Outdoor Air Flow per Person
  0.000254,                               ! Outdoor Air Flow per Floor Area
  0,                                      ! Outdoor Air Flow Rate
  0,                                      ! Outdoor Air Flow Air Changes per Hour
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {1bfd416b-0c4d-4a58-8890-73b1160bb05d}, ! Handle
  Mid-riseApartment Office Outdoor Air,   ! Name
  Sum,                                    ! Outdoor Air Method
  0.01076452,                             ! Outdoor Air Flow per Person
  0.0,                                    ! Outdoor Air Flow per Floor Area
  0,                                      ! Outdoor Air Flow Rate
  0,                                      ! Outdoor Air Flow Air Changes per Hour
  ;                                       ! Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment,
  {8816ac16-032f-46a9-a36e-4412ef0e1817}, ! Handle
  ASHRAE 90.1-2004 Mid-riseApartment Apartment ElecInst, ! Name
  {79e2f3bd-4057-43e5-827a-072e534070cd}, ! Electric Equipment Definition Name
  {61494be9-25ef-40d9-82bd-b74a2efaeb76}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Multiplier
  ElectricEquipment;                      ! End-Use Subcategory

OS:ElectricEquipment:Definition,
  {79e2f3bd-4057-43e5-827a-072e534070cd}, ! Handle
  ASHRAE 90.1-2004 Mid-riseApartment Apartment ElecDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Design Level
  5.381955208354861,                      ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:Facility,
  {58a41e7d-e03d-494a-9b8d-5142845536e7}; ! Handle

OS:Lights,
  {59190f7a-a4f3-4abd-bb88-8a3cbdbb5896}, ! Handle
  ASHRAE 90.1-2004 Mid-riseApartment Apartment LightsInst, ! Name
  {c1dc9fc1-400c-43ee-bf81-f8c0d57b6c0f}, ! Lights Definition Name
  {61494be9-25ef-40d9-82bd-b74a2efaeb76}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  ,                                       ! Fraction Replaceable
  ,                                       ! Multiplier
  Lights;                                 ! End-Use Subcategory

OS:Lights:Definition,
  {c1dc9fc1-400c-43ee-bf81-f8c0d57b6c0f}, ! Handle
  ASHRAE 90.1-2004 Mid-riseApartment Apartment LightsDef, ! Name
  Watts/Area,                             ! Design Level Calculation Method
  0,                                      ! Lighting Level
  3.8750077500155,                        ! Watts per Space Floor Area
  ;                                       ! Watts per Person

OS:Material,
  {d656bb33-c65d-4ed3-876b-ea436d48e2f4}, ! Handle
  000 F08 Metal surface,                  ! Name
  Smooth,                                 ! Roughness
  0.00080000000000000004,                 ! Thickness
  45.280000000000001,                     ! Conductivity
  7824,                                   ! Density
  500;                                    ! Specific Heat

OS:Material,
  {e09b8308-cfbf-42ed-8164-900ec0911ef3}, ! Handle
  000 F16 Acoustic tile,                  ! Name
  MediumSmooth,                           ! Roughness
  0.019099999999999999,                   ! Thickness
  0.059999999999999998,                   ! Conductivity
  368,                                    ! Density
  590;                                    ! Specific Heat

OS:Material,
  {b9780731-b0c4-4ebe-a967-4b849e2ee99c}, ! Handle
  000 G01a 19mm gypsum board,             ! Name
  MediumSmooth,                           ! Roughness
  0.019,                                  ! Thickness
  0.16,                                   ! Conductivity
  800,                                    ! Density
  1090;                                   ! Specific Heat

OS:Material,
  {eb8c255e-5fed-4488-90a4-d75e66ae9ac6}, ! Handle
  000 G05 25mm wood,                      ! Name
  MediumSmooth,                           ! Roughness
  0.025399999999999999,                   ! Thickness
  0.14999999999999999,                    ! Conductivity
  608,                                    ! Density
  1630;                                   ! Specific Heat

OS:Material,
  {d484a6d2-f81c-4811-8152-397327621470}, ! Handle
  000 I01 25mm insulation board,          ! Name
  MediumRough,                            ! Roughness
  0.025399999999999999,                   ! Thickness
  0.029999999999999999,                   ! Conductivity
  43,                                     ! Density
  1210;                                   ! Specific Heat

OS:Material,
  {4868b20f-c8cf-4fbb-9f17-5a915fb20760}, ! Handle
  000 M11 100mm lightweight concrete,     ! Name
  MediumRough,                            ! Roughness
  0.1016,                                 ! Thickness
  0.53000000000000003,                    ! Conductivity
  1280,                                   ! Density
  840;                                    ! Specific Heat

OS:Material,
  {a5bdab58-5720-44e2-ae63-0e09648e8e8c}, ! Handle
  1/2IN Gypsum,                           ! Name
  Smooth,                                 ! Roughness
  0.012699999999999999,                   ! Thickness
  0.16,                                   ! Conductivity
  784.89999999999998,                     ! Density
  830,                                    ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.92000000000000004,                    ! Solar Absorptance
  0.92000000000000004;                    ! Visible Absorptance

OS:Material,
  {a297df92-ce7a-4d8d-9eef-36783117813b}, ! Handle
  AtticFloor Res Insulation-2.37,         ! Name
  MediumRough,                            ! Roughness
  0.096537354632839606,                   ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {68fb6637-2c8a-48d5-98b7-ddf9ade69e9d}, ! Handle
  IEAD NonRes Roof Insulation-2.85,       ! Name
  MediumRough,                            ! Roughness
  0.127338688569477,                      ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {340682d3-fa23-42a3-84c2-f1b90ba10569}, ! Handle
  MAT-CC05 4 HW CONCRETE,                 ! Name
  Rough,                                  ! Roughness
  0.1016,                                 ! Thickness
  1.3109999999999999,                     ! Conductivity
  2240,                                   ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {e7193b1b-28da-4cc7-b7d1-0cb0e674319f}, ! Handle
  Metal Decking,                          ! Name
  MediumSmooth,                           ! Roughness
  0.0015,                                 ! Thickness
  45.006,                                 ! Conductivity
  7680,                                   ! Density
  418.39999999999998,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.29999999999999999;                    ! Visible Absorptance

OS:Material,
  {b76ca5ed-32de-4aae-8f80-f521ca8dfb35}, ! Handle
  Roof Membrane,                          ! Name
  VeryRough,                              ! Roughness
  0.0094999999999999998,                  ! Thickness
  0.16,                                   ! Conductivity
  1121.29,                                ! Density
  1460,                                   ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {f2965ebe-dc7c-41a7-a1cf-05a0a6a4ac50}, ! Handle
  Steel Frame NonRes Wall Insulation-2.75, ! Name
  MediumRough,                            ! Roughness
  0.11916136309600101,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {181e8f70-ef0d-4ce2-80c2-2dfcd154e3e1}, ! Handle
  Wood Siding,                            ! Name
  MediumSmooth,                           ! Roughness
  0.01,                                   ! Thickness
  0.11,                                   ! Conductivity
  544.62,                                 ! Density
  1210,                                   ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.78000000000000003,                    ! Solar Absorptance
  0.78000000000000003;                    ! Visible Absorptance

OS:Material:AirGap,
  {25ace1c7-e946-4fd0-bf24-54a1c7d004d6}, ! Handle
  000 F04 Wall air space resistance,      ! Name
  0.14999999999999999;                    ! Thermal Resistance

OS:Material:AirGap,
  {a0e88762-b66d-4033-bab8-a0a894b35c81}, ! Handle
  000 F05 Ceiling air space resistance,   ! Name
  0.17999999999999999;                    ! Thermal Resistance

OS:Material:AirWall,
  {3317393d-5ff4-4460-9fa6-130d49ffb32b}, ! Handle
  OS:Material:AirWall 1;                  ! Name

OS:Material:NoMass,
  {4b387cb3-3b9d-420b-93c3-f73961003e38}, ! Handle
  CP02 CARPET PAD,                        ! Name
  VeryRough,                              ! Roughness
  0.2165,                                 ! Thermal Resistance
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.80000000000000004;                    ! Visible Absorptance

OS:Material:NoMass,
  {b2c51e89-944a-47e1-a7f2-8bc9ec54823d}, ! Handle
  MAT-SHEATH,                             ! Name
  Rough,                                  ! Roughness
  0.36259999999999998,                    ! Thermal Resistance
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:People,
  {5a255765-07fc-49e9-acd5-d4fad6bdfc18}, ! Handle
  ASHRAE 90.1-2004 Mid-riseApartment Apartment PeopInst, ! Name
  {56da2671-5ab2-4757-a262-cf5ec3083a42}, ! People Definition Name
  {61494be9-25ef-40d9-82bd-b74a2efaeb76}; ! Space or SpaceType Name

OS:People:Definition,
  {56da2671-5ab2-4757-a262-cf5ec3083a42}, ! Handle
  Mid-riseApartment Apartment PeopDef,    ! Name
  People/Area,                            ! Number of People Calculation Method
  0,                                      ! Number of People
  0.028309095159857,                      ! People per Space Floor Area
  ,                                       ! Space Floor Area per Person
  0.3;                                    ! Fraction Radiant

OS:Rendering:Color,
  {6224ba92-105c-4226-8382-363b0821e14c}, ! Handle
  000 AtticRoof ClimateZone 1-8 Color,    ! Name
  198.9,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  131.274;                                ! Rendering Blue Value

OS:Rendering:Color,
  {8346f012-6b5d-4b93-8393-7df99caede61}, ! Handle
  000 ExtSlabCarpet 4in ClimateZone 1-8 Color, ! Name
  198.9,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  0.0;                                    ! Rendering Blue Value

OS:Rendering:Color,
  {fa5b9fe7-7136-41c4-bcce-d93edcd375f1}, ! Handle
  000 ExtSlabCarpet 8in ClimateZone 1-8 Color, ! Name
  147.9,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  0.0;                                    ! Rendering Blue Value

OS:Rendering:Color,
  {205442ac-8b4e-418b-8a40-63423181b171}, ! Handle
  000 ExtSlab 4in ClimateZone 1-8 Color,  ! Name
  198.9,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  0.0;                                    ! Rendering Blue Value

OS:Rendering:Color,
  {b136c5d3-4b5f-4f99-add4-98427901a44c}, ! Handle
  000 ExtSlab 8in ClimateZone 1-8 Color,  ! Name
  147.9,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  0.0;                                    ! Rendering Blue Value

OS:Rendering:Color,
  {1d3d209a-5bbd-4ab5-8301-9cf44208f93c}, ! Handle
  000 Exterior Door Color,                ! Name
  124.3125,                               ! Rendering Red Value
  74.5875,                                ! Rendering Green Value
  89.505;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {a9306f34-df9a-4db6-aefa-74f885202def}, ! Handle
  000 Exterior Floor Color,               ! Name
  255.0,                                  ! Rendering Red Value
  40.8,                                   ! Rendering Green Value
  40.7999999999998;                       ! Rendering Blue Value

OS:Rendering:Color,
  {044d1cba-0f44-429a-a109-1f399e70c462}, ! Handle
  000 Exterior Roof Color,                ! Name
  255.0,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  0.0;                                    ! Rendering Blue Value

OS:Rendering:Color,
  {c19d7ad0-5ba7-446c-9f49-8a0ab28ab44b}, ! Handle
  000 Exterior Wall Color,                ! Name
  142.8,                                  ! Rendering Red Value
  201.144,                                ! Rendering Green Value
  255.0;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {3b97d8ed-022b-4615-89aa-0363397aae80}, ! Handle
  000 Exterior Window Color,              ! Name
  198.9,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  59.6699999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {3782cc49-4b33-44cb-aa32-dac604bd2b98}, ! Handle
  000 Interior Ceiling Color,             ! Name
  219.096,                                ! Rendering Red Value
  142.8,                                  ! Rendering Green Value
  255.0;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {bf57712a-7563-4c48-93a4-6b8f894d5c8e}, ! Handle
  000 Interior Door Color,                ! Name
  168.606,                                ! Rendering Red Value
  255.0,                                  ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {bda01685-f920-4284-9e4b-f859eb0c1cfc}, ! Handle
  000 Interior Floor Color,               ! Name
  255.0,                                  ! Rendering Red Value
  142.8,                                  ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {db356a5e-b978-47b0-94df-3a21cebda84f}, ! Handle
  000 Interior Partition Color,           ! Name
  165.24,                                 ! Rendering Red Value
  142.8,                                  ! Rendering Green Value
  255.0;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {6aa0f551-d028-4958-a014-8381554a4daa}, ! Handle
  000 Interior Wall Color,                ! Name
  142.8,                                  ! Rendering Red Value
  201.144,                                ! Rendering Green Value
  255.0;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {6ae3d9a7-3ce1-40df-9392-aa2e449a5d47}, ! Handle
  000 Interior Window Color,              ! Name
  235.926,                                ! Rendering Red Value
  255.0,                                  ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {7530033e-249b-428e-9b66-89bcd23269a5}, ! Handle
  ASHRAE 189.1-2009 AtticFloor ClimateZone 1-8 Color, ! Name
  183.9825,                               ! Rendering Red Value
  14.9175,                                ! Rendering Green Value
  126.5004;                               ! Rendering Blue Value

OS:Rendering:Color,
  {2d7d3d9a-d56f-44a9-bf5a-9ffb2148b8b5}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Mid-riseApartment Apartment Color, ! Name
  75.48,                                  ! Rendering Red Value
  207.264,                                ! Rendering Green Value
  230.52;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {706fe30e-a36d-45b8-8efd-d9ef0abbcaec}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Mid-riseApartment Corridor Color, ! Name
  179.52,                                 ! Rendering Red Value
  24.48,                                  ! Rendering Green Value
  24.4799999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {ce4bd096-d40a-4985-90d8-c66b802d40e1}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 1-3 Mid-riseApartment Office Color, ! Name
  120.36,                                 ! Rendering Red Value
  236.64,                                 ! Rendering Green Value
  201.756;                                ! Rendering Blue Value

OS:Rendering:Color,
  {33b46e45-3af1-4b6b-b028-9bef7f3ef2f4}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Mid-riseApartment Apartment Color, ! Name
  75.48,                                  ! Rendering Red Value
  207.264,                                ! Rendering Green Value
  230.52;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {0df52362-f033-4e24-8416-f172d3b24e9b}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Mid-riseApartment Corridor Color, ! Name
  179.52,                                 ! Rendering Red Value
  24.48,                                  ! Rendering Green Value
  24.4799999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {aba76e91-7d0c-4041-b7a6-a6baf60c4891}, ! Handle
  ASHRAE 189.1-2009 ClimateZone 4-8 Mid-riseApartment Office Color, ! Name
  120.36,                                 ! Rendering Red Value
  236.64,                                 ! Rendering Green Value
  201.756;                                ! Rendering Blue Value

OS:Rendering:Color,
  {8f9113e8-cf3f-47d5-b80f-5631eb87f2ab}, ! Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1 Color, ! Name
  129.8817,                               ! Rendering Red Value
  14.9175,                                ! Rendering Green Value
  183.9825;                               ! Rendering Blue Value

OS:Rendering:Color,
  {2bc1fb69-7f80-4f3f-b5aa-71372345ae6d}, ! Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5 Color, ! Name
  150.1695,                               ! Rendering Red Value
  14.9175,                                ! Rendering Green Value
  183.9825;                               ! Rendering Blue Value

OS:Rendering:Color,
  {bc8d9dc4-1d02-48b0-9c4c-4050aadad628}, ! Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 6 Color, ! Name
  183.9825,                               ! Rendering Red Value
  14.9175,                                ! Rendering Green Value
  106.2126;                               ! Rendering Blue Value

OS:Rendering:Color,
  {b3326f70-699d-4fee-8e46-420b7dbe09ab}, ! Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 7-8 Color, ! Name
  183.9825,                               ! Rendering Red Value
  14.9175,                                ! Rendering Green Value
  96.0687;                                ! Rendering Blue Value

OS:Rendering:Color,
  {925be357-8773-4021-b342-cc38a3fafe3d}, ! Handle
  ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 1 Color, ! Name
  180.6726,                               ! Rendering Red Value
  56.865,                                 ! Rendering Green Value
  238.935;                                ! Rendering Blue Value

OS:Rendering:Color,
  {60afd1eb-b6ba-4535-b53a-01ce822d6afe}, ! Handle
  ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 2-5 Color, ! Name
  202.521,                                ! Rendering Red Value
  56.865,                                 ! Rendering Green Value
  238.935;                                ! Rendering Blue Value

OS:Rendering:Color,
  {0a0ef514-9178-4d06-be6d-8f75b732f95a}, ! Handle
  ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 6 Color, ! Name
  238.935,                                ! Rendering Red Value
  56.865,                                 ! Rendering Green Value
  155.1828;                               ! Rendering Blue Value

OS:Rendering:Color,
  {ff92b4fa-eff7-4b15-bd0b-78d5e404e97d}, ! Handle
  ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 7-8 Color, ! Name
  238.935,                                ! Rendering Red Value
  56.865,                                 ! Rendering Green Value
  144.2586;                               ! Rendering Blue Value

OS:Rendering:Color,
  {321cdc12-31ab-4e54-80c2-623753e56ef3}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1 Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  50.0973,                                ! Rendering Green Value
  89.6325;                                ! Rendering Blue Value

OS:Rendering:Color,
  {44abf8ac-7b9a-4690-aabe-0bafce6c3aa4}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2 Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  40.2135,                                ! Rendering Green Value
  89.6325;                                ! Rendering Blue Value

OS:Rendering:Color,
  {ea04a69f-a4c3-48ee-b832-8fa97a8197cd}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3 Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  20.4459,                                ! Rendering Green Value
  89.6325;                                ! Rendering Blue Value

OS:Rendering:Color,
  {d7d4d66e-5bfa-4598-a7ae-3d09c40b9b91}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4 Color, ! Name
  8.91479999999992,                       ! Rendering Red Value
  7.26749999999999,                       ! Rendering Green Value
  89.6325;                                ! Rendering Blue Value

OS:Rendering:Color,
  {ccde6fcd-5809-4f50-a3e0-6feed8a711f8}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5 Color, ! Name
  18.7985999999999,                       ! Rendering Red Value
  7.26749999999999,                       ! Rendering Green Value
  89.6325;                                ! Rendering Blue Value

OS:Rendering:Color,
  {5bf002f6-ff7c-49d4-a9f8-f11f7476e1f7}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6 Color, ! Name
  28.6823999999999,                       ! Rendering Red Value
  7.26749999999999,                       ! Rendering Green Value
  89.6325;                                ! Rendering Blue Value

OS:Rendering:Color,
  {354f2316-4dce-480b-923a-fd1de8b75247}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 7-8 Color, ! Name
  33.6242999999999,                       ! Rendering Red Value
  7.26749999999999,                       ! Rendering Green Value
  89.6325;                                ! Rendering Blue Value

OS:Rendering:Color,
  {b3613855-1679-4aef-8065-2561836268a9}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 1 Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  89.6325,                                ! Rendering Green Value
  79.7487;                                ! Rendering Blue Value

OS:Rendering:Color,
  {d819322a-b277-4062-82e3-50a1a00f41ca}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 2 Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  89.6325,                                ! Rendering Green Value
  79.7487;                                ! Rendering Blue Value

OS:Rendering:Color,
  {b82f56e3-4586-415d-aafc-004af0fa6fd0}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 3 Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  89.6325,                                ! Rendering Green Value
  79.7487;                                ! Rendering Blue Value

OS:Rendering:Color,
  {546218e2-a117-49e6-8153-2029cd2b192a}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 4 Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  89.6325,                                ! Rendering Green Value
  79.7487;                                ! Rendering Blue Value

OS:Rendering:Color,
  {4deb2932-35d3-4241-90fe-9328bfa30dc9}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 5 Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  89.6325,                                ! Rendering Green Value
  79.7487;                                ! Rendering Blue Value

OS:Rendering:Color,
  {f4449744-5b33-4566-a7ab-1603a5e0d48d}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 6 Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  89.6325,                                ! Rendering Green Value
  79.7487;                                ! Rendering Blue Value

OS:Rendering:Color,
  {d93686a5-d401-4e9f-907a-254d42ae41b5}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 7 Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  89.6325,                                ! Rendering Green Value
  79.7487;                                ! Rendering Blue Value

OS:Rendering:Color,
  {094a1680-0893-44ab-8f57-8feab256245b}, ! Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 8 Color, ! Name
  7.26749999999999,                       ! Rendering Red Value
  89.6325,                                ! Rendering Green Value
  79.7487;                                ! Rendering Blue Value

OS:Rendering:Color,
  {9aba2c1a-85e2-4f3b-9c28-65b29463b491}, ! Handle
  ASHRAE 189.1-2009 ExtWall Metal ClimateZone 1-3 Color, ! Name
  12.24,                                  ! Rendering Red Value
  84.3744,                                ! Rendering Green Value
  150.96;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {0b4e4ceb-d432-46b6-8004-4246a0f6af96}, ! Handle
  ASHRAE 189.1-2009 ExtWall Metal ClimateZone 4-8 Color, ! Name
  15.0143999999999,                       ! Rendering Red Value
  12.24,                                  ! Rendering Green Value
  150.96;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {7df9d32e-1dc3-4a3a-9afd-147b707bfb61}, ! Handle
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3 Color, ! Name
  17.2125,                                ! Rendering Red Value
  118.6515,                               ! Rendering Green Value
  212.2875;                               ! Rendering Blue Value

OS:Rendering:Color,
  {d804bb6d-5066-49e9-8f6b-6a36563cbb08}, ! Handle
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8 Color, ! Name
  21.1139999999998,                       ! Rendering Red Value
  17.2125,                                ! Rendering Green Value
  212.2875;                               ! Rendering Blue Value

OS:Rendering:Color,
  {f0ff4ac3-83f0-4f95-aa10-7da720e2c2fb}, ! Handle
  ASHRAE 189.1-2009 ExtWall WoodFrame ClimateZone 1-4 Color, ! Name
  56.865,                                 ! Rendering Red Value
  151.5414,                               ! Rendering Green Value
  238.935;                                ! Rendering Blue Value

OS:Rendering:Color,
  {e68f06fe-153d-48b1-bf31-85ecf2c470d6}, ! Handle
  ASHRAE 189.1-2009 ExtWall WoodFrame ClimateZone 5 Color, ! Name
  82.3547999999998,                       ! Rendering Red Value
  56.865,                                 ! Rendering Green Value
  238.935;                                ! Rendering Blue Value

OS:Rendering:Color,
  {3da47c06-7c99-463d-a548-af5d4e6ea43b}, ! Handle
  ASHRAE 189.1-2009 ExtWall WoodFrame ClimateZone 6-8 Color, ! Name
  104.2032,                               ! Rendering Red Value
  56.865,                                 ! Rendering Green Value
  238.935;                                ! Rendering Blue Value

OS:Rendering:Color,
  {b51e0233-802a-49dd-9373-cc58daa50cc9}, ! Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1 Color, ! Name
  207.9831,                               ! Rendering Red Value
  238.935,                                ! Rendering Green Value
  56.865;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {8b8b2f48-4738-40b3-b5a2-f05d3964c504}, ! Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 2 Color, ! Name
  186.1347,                               ! Rendering Red Value
  238.935,                                ! Rendering Green Value
  56.865;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {f983b78a-8ae3-4d09-a1d4-4f7fb8e3be0b}, ! Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 3 Color, ! Name
  142.4379,                               ! Rendering Red Value
  238.935,                                ! Rendering Green Value
  56.865;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {5f463227-f825-473a-8c18-43ff146bc0c6}, ! Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5 Color, ! Name
  109.6653,                               ! Rendering Red Value
  238.935,                                ! Rendering Green Value
  56.865;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {85a04a00-9bc6-477e-8f00-c4098d5066b3}, ! Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 6 Color, ! Name
  65.9684999999999,                       ! Rendering Red Value
  238.935,                                ! Rendering Green Value
  56.865;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {3368ebeb-f380-4f56-807b-da94e3ce0ba9}, ! Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 7-8 Color, ! Name
  56.865,                                 ! Rendering Red Value
  238.935,                                ! Rendering Green Value
  58.6857;                                ! Rendering Blue Value

OS:Rendering:Color,
  {8774efe5-3135-40eb-aeb1-58e311c23d9f}, ! Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone alt-res 4-5 Color, ! Name
  56.865,                                 ! Rendering Red Value
  238.935,                                ! Rendering Green Value
  217.0866;                               ! Rendering Blue Value

OS:Rendering:Color,
  {ddc21683-4cca-47b5-9097-b0ef48e89969}, ! Handle
  ASHRAE 90.1-2004 AtticFloor ClimateZone 1-5 Color, ! Name
  174.0375,                               ! Rendering Red Value
  24.8625,                                ! Rendering Green Value
  123.318;                                ! Rendering Blue Value

OS:Rendering:Color,
  {61266174-693b-4285-9bcc-f145c2ffe017}, ! Handle
  ASHRAE 90.1-2004 AtticFloor ClimateZone 6-8 Color, ! Name
  174.0375,                               ! Rendering Red Value
  24.8625,                                ! Rendering Green Value
  24.8624999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {0a526f2b-e83b-43b3-90b4-493b6d466056}, ! Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 1-4 Color, ! Name
  126.3015,                               ! Rendering Red Value
  24.8625,                                ! Rendering Green Value
  174.0375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {92ed3aa7-1c39-416c-afb5-59f062dd40b7}, ! Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 5-6 Color, ! Name
  174.0375,                               ! Rendering Red Value
  24.8625,                                ! Rendering Green Value
  123.318;                                ! Rendering Blue Value

OS:Rendering:Color,
  {05d5f825-551d-4205-a5c9-d76f1588cacd}, ! Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 7 Color, ! Name
  174.0375,                               ! Rendering Red Value
  24.8625,                                ! Rendering Green Value
  96.4665;                                ! Rendering Blue Value

OS:Rendering:Color,
  {5e4e2638-64e7-4441-8882-c1e649dbf04a}, ! Handle
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 8 Color, ! Name
  174.0375,                               ! Rendering Red Value
  24.8625,                                ! Rendering Green Value
  87.516;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {bf2c45ef-aad5-4e35-914e-b7f79725c2dc}, ! Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 1 Color, ! Name
  176.817,                                ! Rendering Red Value
  67.5749999999999,                       ! Rendering Green Value
  228.225;                                ! Rendering Blue Value

OS:Rendering:Color,
  {21df46c9-b433-4a83-9454-c443492e862b}, ! Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 2 Color, ! Name
  196.095,                                ! Rendering Red Value
  67.5749999999999,                       ! Rendering Green Value
  228.225;                                ! Rendering Blue Value

OS:Rendering:Color,
  {2b2a4191-73f4-425b-ae29-927f7dc858d5}, ! Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 3-4 Color, ! Name
  228.225,                                ! Rendering Red Value
  67.5749999999999,                       ! Rendering Green Value
  221.799;                                ! Rendering Blue Value

OS:Rendering:Color,
  {dba89a7f-60d4-496e-8308-484f5af0248d}, ! Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 5-6 Color, ! Name
  228.225,                                ! Rendering Red Value
  67.5749999999999,                       ! Rendering Green Value
  173.604;                                ! Rendering Blue Value

OS:Rendering:Color,
  {9e82edb8-b1e3-49d8-8290-4959fd030db3}, ! Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 7 Color, ! Name
  228.225,                                ! Rendering Red Value
  67.5749999999999,                       ! Rendering Green Value
  144.687;                                ! Rendering Blue Value

OS:Rendering:Color,
  {00ec48eb-4172-479f-bbf1-17877b40f4c2}, ! Handle
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 8 Color, ! Name
  228.225,                                ! Rendering Red Value
  67.5749999999999,                       ! Rendering Green Value
  135.048;                                ! Rendering Blue Value

OS:Rendering:Color,
  {c8b11d27-a026-4f3f-ad5e-a1928edf40d1}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 1-2 Color, ! Name
  12.1125,                                ! Rendering Red Value
  49.9035,                                ! Rendering Green Value
  84.7875;                                ! Rendering Blue Value

OS:Rendering:Color,
  {6d4d7c83-f7b6-493e-a5a4-81e5e83868bd}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 3-4 Color, ! Name
  12.1125,                                ! Rendering Red Value
  23.7405,                                ! Rendering Green Value
  84.7875;                                ! Rendering Blue Value

OS:Rendering:Color,
  {81754729-c0f8-4e36-a579-9bf25cf0c3a6}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 5 Color, ! Name
  22.2869999999999,                       ! Rendering Red Value
  12.1125,                                ! Rendering Green Value
  84.7875;                                ! Rendering Blue Value

OS:Rendering:Color,
  {e94497f7-63f9-4958-ad6b-becbf97e4e09}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6 Color, ! Name
  31.0079999999999,                       ! Rendering Red Value
  12.1125,                                ! Rendering Green Value
  84.7875;                                ! Rendering Blue Value

OS:Rendering:Color,
  {edc2ab25-b679-4ce5-a76a-d27da4da9948}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 7 Color, ! Name
  35.3685,                                ! Rendering Red Value
  12.1125,                                ! Rendering Green Value
  84.7875;                                ! Rendering Blue Value

OS:Rendering:Color,
  {493b4002-fa34-4c63-a2fb-cb13c6748cf2}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 8 Color, ! Name
  39.729,                                 ! Rendering Red Value
  12.1125,                                ! Rendering Green Value
  84.7875;                                ! Rendering Blue Value

OS:Rendering:Color,
  {32bbe77b-a3fd-41c5-ba17-27f2697dfb12}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 1-2 Color, ! Name
  12.1125,                                ! Rendering Red Value
  84.7875,                                ! Rendering Green Value
  76.0665;                                ! Rendering Blue Value

OS:Rendering:Color,
  {d4909234-2423-4628-82a2-0fa5effa84e7}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 3 Color, ! Name
  12.1125,                                ! Rendering Red Value
  84.7875,                                ! Rendering Green Value
  76.0665;                                ! Rendering Blue Value

OS:Rendering:Color,
  {628a0fd6-6e48-4fa8-8226-22c88472d828}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 4 Color, ! Name
  12.1125,                                ! Rendering Red Value
  84.7875,                                ! Rendering Green Value
  76.0665;                                ! Rendering Blue Value

OS:Rendering:Color,
  {219b3f42-f6a0-4870-a521-2b72b1c45911}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 5-6 Color, ! Name
  12.1125,                                ! Rendering Red Value
  84.7875,                                ! Rendering Green Value
  76.0665;                                ! Rendering Blue Value

OS:Rendering:Color,
  {011ace36-a38b-401b-b91c-5ad91d811702}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 7 Color, ! Name
  12.1125,                                ! Rendering Red Value
  84.7875,                                ! Rendering Green Value
  76.0665;                                ! Rendering Blue Value

OS:Rendering:Color,
  {7d021e51-e9f7-4c3b-ae12-2c6d04d65de0}, ! Handle
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 8 Color, ! Name
  12.1125,                                ! Rendering Red Value
  84.7875,                                ! Rendering Green Value
  76.0665;                                ! Rendering Blue Value

OS:Rendering:Color,
  {1fda7b20-e888-4642-b5fb-934eeefba050}, ! Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 1 Color, ! Name
  20.4,                                   ! Rendering Red Value
  84.048,                                 ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {bd3a675b-7262-44dc-83a8-141aed907ba8}, ! Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 2-3 Color, ! Name
  20.4,                                   ! Rendering Red Value
  69.36,                                  ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {af85f7a4-5812-408d-a2f5-0c9c57d35636}, ! Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 4 Color, ! Name
  22.8479999999999,                       ! Rendering Red Value
  20.4,                                   ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {9da3d10c-05a2-402f-a9af-90aac37c8bd5}, ! Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 5 Color, ! Name
  37.5359999999999,                       ! Rendering Red Value
  20.4,                                   ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {d865e6cc-f6c3-4b03-9c02-b199d199e8f6}, ! Handle
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 6-8 Color, ! Name
  52.2239999999999,                       ! Rendering Red Value
  20.4,                                   ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {42513705-a282-422c-a3f2-b93dd9057bfc}, ! Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 1-4 Color, ! Name
  28.6875,                                ! Rendering Red Value
  118.1925,                               ! Rendering Green Value
  200.8125;                               ! Rendering Blue Value

OS:Rendering:Color,
  {aba17773-b409-4f65-95ba-ea65e33ac87c}, ! Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 5-6 Color, ! Name
  52.7849999999999,                       ! Rendering Red Value
  28.6875,                                ! Rendering Green Value
  200.8125;                               ! Rendering Blue Value

OS:Rendering:Color,
  {7a9b8f8c-38d0-4b68-a46f-5cc6023078df}, ! Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 7-8 Color, ! Name
  83.7674999999999,                       ! Rendering Red Value
  28.6875,                                ! Rendering Green Value
  200.8125;                               ! Rendering Blue Value

OS:Rendering:Color,
  {56acf688-4221-49c6-a775-c20e98f58118}, ! Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 3 Color, ! Name
  28.6875,                                ! Rendering Red Value
  200.8125,                               ! Rendering Green Value
  180.1575;                               ! Rendering Blue Value

OS:Rendering:Color,
  {b5c45b30-ea27-495e-9bb4-c8073638c7fc}, ! Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 4-6 Color, ! Name
  28.6875,                                ! Rendering Red Value
  200.8125,                               ! Rendering Green Value
  180.1575;                               ! Rendering Blue Value

OS:Rendering:Color,
  {fbab4056-0296-47ce-91db-1b2b7a0564db}, ! Handle
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 8 Color, ! Name
  28.6875,                                ! Rendering Red Value
  200.8125,                               ! Rendering Green Value
  180.1575;                               ! Rendering Blue Value

OS:Rendering:Color,
  {9a511682-b975-4663-9e73-c29355e1eb40}, ! Handle
  ASHRAE 90.1-2004 ExtWall WoodFrame ClimateZone 1-7 Color, ! Name
  67.5749999999999,                       ! Rendering Red Value
  151.113,                                ! Rendering Green Value
  228.225;                                ! Rendering Blue Value

OS:Rendering:Color,
  {2d84cecf-7691-409b-9895-b89aa95ab7d2}, ! Handle
  ASHRAE 90.1-2004 ExtWall WoodFrame ClimateZone 8 Color, ! Name
  128.622,                                ! Rendering Red Value
  67.5749999999999,                       ! Rendering Green Value
  228.225;                                ! Rendering Blue Value

OS:Rendering:Color,
  {73915998-727b-4a9a-9073-9f10a4263a21}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 1-2 Color, ! Name
  200.9145,                               ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  67.5749999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {99e1516f-9a70-42a9-9ad5-e1de3e297b60}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 3a-3b Color, ! Name
  143.0805,                               ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  67.5749999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {ec39b591-e28d-4fed-b5fc-a425f7e8cbe9}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 3c Color, ! Name
  143.0805,                               ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  67.5749999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {2e7301e6-bbce-4578-be11-bd1eb4c45866}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6 Color, ! Name
  114.1635,                               ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  67.5749999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {6ca6054d-6edc-4752-8b29-2e5562bb0b8f}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 7 Color, ! Name
  67.5749999999999,                       ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  69.1815;                                ! Rendering Blue Value

OS:Rendering:Color,
  {78af2894-4929-4770-a386-d170c5ec3afb}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone 8 Color, ! Name
  67.5749999999999,                       ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  78.8204999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {0baed0b4-b25f-478d-8452-f6b14f3f627f}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 3c Color, ! Name
  67.5749999999999,                       ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  208.947;                                ! Rendering Blue Value

OS:Rendering:Color,
  {67e37ea2-a63b-4387-a9f4-fb61ecd56aa4}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 4-6 Color, ! Name
  67.5749999999999,                       ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  208.947;                                ! Rendering Blue Value

OS:Rendering:Color,
  {8374faa9-295c-45df-860d-c6c01526cd42}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 7 Color, ! Name
  67.5749999999999,                       ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  208.947;                                ! Rendering Blue Value

OS:Rendering:Color,
  {283870e9-049a-4838-9b69-864a9e8ea280}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 8 Color, ! Name
  67.5749999999999,                       ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  208.947;                                ! Rendering Blue Value

OS:Rendering:Color,
  {edefdeb3-a3c3-4fdd-9317-3d51bdcc0308}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-resA 3a-3b Color, ! Name
  67.5749999999999,                       ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  208.947;                                ! Rendering Blue Value

OS:Rendering:Color,
  {e4194813-d450-4d73-8202-14014c76f382}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-resH 3a-3b Color, ! Name
  67.5749999999999,                       ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  208.947;                                ! Rendering Blue Value

OS:Rendering:Color,
  {7016d6c4-637b-406f-98eb-436804deeb76}, ! Handle
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-ware 1-8 Color, ! Name
  200.9145,                               ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  67.5749999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {397fb4fd-b25d-4ce0-abcd-ce099a034f81}, ! Handle
  ASHRAE 90.1-2004 Mid-riseApartment Apartment Color, ! Name
  87.72,                                  ! Rendering Red Value
  198.696,                                ! Rendering Green Value
  218.28;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {acbaf81b-9f19-4902-86c4-749cfbeb8506}, ! Handle
  ASHRAE 90.1-2004 Mid-riseApartment Corridor Color, ! Name
  167.28,                                 ! Rendering Red Value
  36.72,                                  ! Rendering Green Value
  36.7199999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {e839166c-9423-4b44-a5f7-5792319e828c}, ! Handle
  ASHRAE 90.1-2004 Mid-riseApartment Office Color, ! Name
  129.54,                                 ! Rendering Red Value
  227.46,                                 ! Rendering Green Value
  198.084;                                ! Rendering Blue Value

OS:Rendering:Color,
  {8213fe06-610f-4bc8-b9d7-d8f0a83765e8}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 1 Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  120.1356;                               ! Rendering Blue Value

OS:Rendering:Color,
  {039f27d3-b3e3-4d26-a8e6-0715af2db0a2}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 2a Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  104.6214;                               ! Rendering Blue Value

OS:Rendering:Color,
  {a7e54fc0-12e8-488c-bb1b-62b66f0c4292}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 2b Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  104.6214;                               ! Rendering Blue Value

OS:Rendering:Color,
  {d06107f4-c567-482b-8aa7-c19a9e4fc7f8}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 3a Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  73.593;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {2a261600-777e-482e-a304-416ec3d9ea44}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 3b LAS Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  73.593;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {92582c36-259f-483b-8be1-800d2b62b898}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 3b LAX Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  73.593;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {b2f84694-8071-4941-b845-88345294db03}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 3c Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  73.593;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {9517815c-172e-45b3-9b19-eda37a021adc}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 4a Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  50.3216999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {4f1d0305-7d2e-4fbb-85f1-9ae4784eacb4}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 4b Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  50.3216999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {2eaca8c6-a30d-4fac-a639-1f2f08e2c37a}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 4c Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  50.3216999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {eb427cd1-a795-400c-8134-dbee7f5563df}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 5a Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  34.8074999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {3fce0d66-2ec7-41e8-b630-61f74c18df81}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 5b Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  34.8074999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {dfe9d8b0-a81b-48a4-9a9e-04d7a6ac5e67}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 6a Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  34.8074999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {e098d56a-2211-4a91-986f-68b2434443f4}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 6b Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  34.8074999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {c5acc762-deb2-4fd5-9a47-8d0a1cb58be1}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 7 Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  34.8074999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {2e8652b7-dab1-41cb-95aa-609fa68efbff}, ! Handle
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 8 Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  34.8074999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {0dae2df3-7d22-4dcf-9e50-cb3ba97a768a}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 1 Color, ! Name
  122.7213,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  164.0925;                               ! Rendering Blue Value

OS:Rendering:Color,
  {ed721db6-0cd5-4697-ba01-fd95ad01aefa}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 2a Color, ! Name
  138.2355,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  164.0925;                               ! Rendering Blue Value

OS:Rendering:Color,
  {1d5513ae-beb0-46f7-9389-dd48fe9c4f99}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 2b Color, ! Name
  138.2355,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  164.0925;                               ! Rendering Blue Value

OS:Rendering:Color,
  {2c8d3f7c-c21c-4f4d-a2b6-7f907e75fdd0}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 3a Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  158.9211;                               ! Rendering Blue Value

OS:Rendering:Color,
  {b7e8a58f-1974-4be2-a32c-0ed99198931f}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 3b LAS Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  158.9211;                               ! Rendering Blue Value

OS:Rendering:Color,
  {0deaec66-72b8-4d2b-8796-1cbe3aee9498}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 3b LAX Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  158.9211;                               ! Rendering Blue Value

OS:Rendering:Color,
  {3f825877-5b9b-4860-8836-2e789b973155}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 3c Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  158.9211;                               ! Rendering Blue Value

OS:Rendering:Color,
  {3bde55e4-91f4-45a0-b455-1fca1f9a8896}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 4a Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  135.6498;                               ! Rendering Blue Value

OS:Rendering:Color,
  {0675e2af-458a-4fb5-b58a-d4c0e329d438}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 4b Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  135.6498;                               ! Rendering Blue Value

OS:Rendering:Color,
  {e4f4b289-17f4-46e9-9a78-9a96c70271db}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 4c Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  135.6498;                               ! Rendering Blue Value

OS:Rendering:Color,
  {92875e64-1c43-4561-8949-b956d80b9bbb}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 5a Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  120.1356;                               ! Rendering Blue Value

OS:Rendering:Color,
  {4a014c3e-6980-435f-83e9-6cd8b4345352}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 5b Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  120.1356;                               ! Rendering Blue Value

OS:Rendering:Color,
  {3f52fc61-78ba-42ee-8fda-6d88307ec65e}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 6a Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  104.6214;                               ! Rendering Blue Value

OS:Rendering:Color,
  {cb825f17-4ea2-45b1-bf62-52917f2eedbe}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 6b Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  104.6214;                               ! Rendering Blue Value

OS:Rendering:Color,
  {0d5fddb8-467e-4499-a02d-5ea2d124565a}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 7 Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  96.8643;                                ! Rendering Blue Value

OS:Rendering:Color,
  {56c16481-64e9-438c-8791-c5a16acebc73}, ! Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 8 Color, ! Name
  164.0925,                               ! Rendering Red Value
  34.8075,                                ! Rendering Green Value
  89.1072;                                ! Rendering Blue Value

OS:Rendering:Color,
  {7e67ad6c-7c62-4ae0-ba88-72767dd5668a}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 1 Color, ! Name
  172.9614,                               ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {25541302-d3c3-4ef5-8e07-ed3de74e8926}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 2a Color, ! Name
  189.669,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {5639bf04-19c4-4190-8437-d25d0aa0dad6}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 2b Color, ! Name
  189.669,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {daaffec4-d507-437a-8e55-f70972097424}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 3a Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  211.9458;                               ! Rendering Blue Value

OS:Rendering:Color,
  {d09a0204-4a91-4e8f-a52b-57b85a00495e}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 3b LAS Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  211.9458;                               ! Rendering Blue Value

OS:Rendering:Color,
  {983a3364-300e-4fe4-8542-01b45800736a}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 3b LAX Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  211.9458;                               ! Rendering Blue Value

OS:Rendering:Color,
  {ec46714f-a919-4679-a528-d1ddae052bdc}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 3c Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  211.9458;                               ! Rendering Blue Value

OS:Rendering:Color,
  {41dfb22f-10d9-4603-a38e-c7a5a381048f}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 4a Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  186.8844;                               ! Rendering Blue Value

OS:Rendering:Color,
  {19074691-4294-45b7-b05c-e65f2285dc60}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 4b Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  186.8844;                               ! Rendering Blue Value

OS:Rendering:Color,
  {f1d63455-8671-4c09-9196-246ad85c9bee}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 4c Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  186.8844;                               ! Rendering Blue Value

OS:Rendering:Color,
  {5d0a79fd-2798-4b9a-a42d-9984b87575ba}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 5a Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  170.1768;                               ! Rendering Blue Value

OS:Rendering:Color,
  {5799974a-e9f5-4d7c-82fc-dc8f6c092f84}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 5b Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  170.1768;                               ! Rendering Blue Value

OS:Rendering:Color,
  {bfdba882-54a5-474d-8dbf-ceca5b230366}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 6a Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  153.4692;                               ! Rendering Blue Value

OS:Rendering:Color,
  {86afa0c0-79fb-492f-85c7-02160448e0cf}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 6b Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  153.4692;                               ! Rendering Blue Value

OS:Rendering:Color,
  {6d65031d-b48f-4891-abc8-c7e2930b4c91}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 7 Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  145.1154;                               ! Rendering Blue Value

OS:Rendering:Color,
  {68ca6a7e-0e40-4cb5-bc97-010b7924f42f}, ! Handle
  CBECS 1980-2004 ExtRoof Metal ClimateZone 8 Color, ! Name
  217.515,                                ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  136.7616;                               ! Rendering Blue Value

OS:Rendering:Color,
  {f7cc9573-3cb0-4b6f-9901-2a0fc9ad25d8}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 1 Color, ! Name
  16.9575,                                ! Rendering Red Value
  49.7097,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {70f3fd0b-f659-4b1d-b926-a7c79941488a}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 2a Color, ! Name
  16.9575,                                ! Rendering Red Value
  42.1515,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {79b9ffd1-60fe-4ced-a474-b72dc1ad8673}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 2b Color, ! Name
  16.9575,                                ! Rendering Red Value
  42.1515,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {21828567-6e3e-4b18-b9e7-307c72c455ac}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 3a Color, ! Name
  16.9575,                                ! Rendering Red Value
  27.0351,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {ef7ef384-5e07-4901-bfe5-46a8dbeb0e3f}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 3b LAS Color, ! Name
  16.9575,                                ! Rendering Red Value
  27.0351,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {7a84efd1-a649-4032-8aee-0bb355920189}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 3b LAX Color, ! Name
  16.9575,                                ! Rendering Red Value
  27.0351,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {460b973f-2487-4ed4-9d86-65176af6dea9}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 3c Color, ! Name
  16.9575,                                ! Rendering Red Value
  27.0351,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {473409cf-5c5b-40e8-8e6b-18aadc86e9c2}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 4a Color, ! Name
  18.2171999999999,                       ! Rendering Red Value
  16.9575,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {1794ecf9-86bf-4e6e-bcfc-05820b98bf20}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 4b Color, ! Name
  18.2171999999999,                       ! Rendering Red Value
  16.9575,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {a31141f9-fc68-4a13-b234-3d42a19e7036}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 4c-5a Color, ! Name
  18.2171999999999,                       ! Rendering Red Value
  16.9575,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {d6f7e435-5007-4573-a95a-a72f5f92e79f}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 5b Color, ! Name
  25.7754,                                ! Rendering Red Value
  16.9575,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {5cba0644-bf9f-4194-950a-90b549b96eca}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 6a Color, ! Name
  33.3336,                                ! Rendering Red Value
  16.9575,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {58fe3908-6ca7-4bc1-93fe-3173cb816bdd}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 6b Color, ! Name
  33.3336,                                ! Rendering Red Value
  16.9575,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {df539e33-418a-40a5-8f90-4f9d5be352f7}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 7 Color, ! Name
  37.1127,                                ! Rendering Red Value
  16.9575,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {9bce61ab-31a3-4542-b050-27f19c42f6cc}, ! Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 8 Color, ! Name
  40.8918,                                ! Rendering Red Value
  16.9575,                                ! Rendering Green Value
  79.9425;                                ! Rendering Blue Value

OS:Rendering:Color,
  {ef8a3341-a56f-4262-bef2-de5df0d7d984}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 1 Color, ! Name
  28.56,                                  ! Rendering Red Value
  83.7216,                                ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {afc86ce4-794a-4539-909b-40ecbf0b8a57}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 2a Color, ! Name
  28.56,                                  ! Rendering Red Value
  70.992,                                 ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {a861614e-dc8a-43a5-897a-0b67087b57b3}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 2b Color, ! Name
  28.56,                                  ! Rendering Red Value
  70.992,                                 ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {bbfe7de7-50ce-47a2-9947-cfb86f7bde06}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 3a Color, ! Name
  28.56,                                  ! Rendering Red Value
  45.5328,                                ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {1f625d00-1d9c-441f-a5f6-acd1a2db6f37}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 3b LAS Color, ! Name
  28.56,                                  ! Rendering Red Value
  45.5328,                                ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {73c736d8-008f-4d8d-a637-7797c3fc0fcf}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 3b LAX Color, ! Name
  28.56,                                  ! Rendering Red Value
  45.5328,                                ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {029f9b56-d52f-465c-aad1-55390d03a4b8}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 3c Color, ! Name
  28.56,                                  ! Rendering Red Value
  45.5328,                                ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {ff3377f3-2ab4-4aca-9168-eda302b16c44}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 4a Color, ! Name
  30.6815999999999,                       ! Rendering Red Value
  28.56,                                  ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {f5bc7911-4a07-4fdb-8037-79520cc17943}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 4b Color, ! Name
  30.6815999999999,                       ! Rendering Red Value
  28.56,                                  ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {1a1a1c1a-2b15-460c-a879-d1246b5347bc}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 4c Color, ! Name
  30.6815999999999,                       ! Rendering Red Value
  28.56,                                  ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {39dcffe2-4830-4380-9a08-cc8128984909}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 5 Color, ! Name
  43.4111999999999,                       ! Rendering Red Value
  28.56,                                  ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {c83cb999-ed69-418e-8969-67cf975c5f43}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 6a Color, ! Name
  56.1407999999999,                       ! Rendering Red Value
  28.56,                                  ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {9c24bbc7-421d-499a-be41-7a8269a70930}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 6b Color, ! Name
  56.1407999999999,                       ! Rendering Red Value
  28.56,                                  ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {a80ce094-f64d-4ca7-87bf-dd6342d8f7db}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 7 Color, ! Name
  62.5055999999999,                       ! Rendering Red Value
  28.56,                                  ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {25a5af16-d7eb-4148-8cd6-9a6b1c347f98}, ! Handle
  CBECS 1980-2004 ExtWall Metal ClimateZone 8 Color, ! Name
  68.8703999999999,                       ! Rendering Red Value
  28.56,                                  ! Rendering Green Value
  134.64;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {030899c4-bbcb-4346-a703-04c41bc26175}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 1 Color, ! Name
  40.1625,                                ! Rendering Red Value
  117.7335,                               ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {20cac81c-aecc-4734-a69c-8bccd074d498}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 2a Color, ! Name
  40.1625,                                ! Rendering Red Value
  99.8325,                                ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {00d7806d-7d9e-4dee-b6e1-f409dbca671f}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 2b Color, ! Name
  40.1625,                                ! Rendering Red Value
  99.8325,                                ! Rendering Green Value
  189.3375,                               ! Rendering Blue Value
  ;                                       ! Rendering Alpha Value

OS:Rendering:Color,
  {a15ee490-5fc8-4f86-8758-244494f305cc}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 3a Color, ! Name
  40.1625,                                ! Rendering Red Value
  64.0305000000001,                       ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {bacd5e15-5e9f-436e-ba70-50d6ae0f0164}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 3b LAS Color, ! Name
  40.1625,                                ! Rendering Red Value
  64.0305000000001,                       ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {b635de6c-2858-46f3-8cf8-7cc9aec4a500}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 3b LAX Color, ! Name
  40.1625,                                ! Rendering Red Value
  64.0305000000001,                       ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {abcd98c0-3746-48de-88ca-2ebbb69f6b3b}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 3c Color, ! Name
  40.1625,                                ! Rendering Red Value
  64.0305000000001,                       ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {df13de42-65bd-4876-a7e2-c4815f52e104}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 4a Color, ! Name
  43.1459999999999,                       ! Rendering Red Value
  40.1625,                                ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {fb018f2b-7bcc-415f-8bc3-2dbe60dc51e8}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 4b Color, ! Name
  43.1459999999999,                       ! Rendering Red Value
  40.1625,                                ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {1da40c08-dd9d-4053-8118-4c56681b6cae}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 4c Color, ! Name
  43.1459999999999,                       ! Rendering Red Value
  40.1625,                                ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {1b042568-d8f2-4331-9f73-59daae0d7551}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 5 Color, ! Name
  61.0469999999999,                       ! Rendering Red Value
  40.1625,                                ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {1ac46a98-3aac-4cff-b8bf-b13c0ca04562}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 6a Color, ! Name
  78.9479999999999,                       ! Rendering Red Value
  40.1625,                                ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {f0ddc42f-fef9-4d59-8e83-47ee570c755a}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 6b Color, ! Name
  78.9479999999999,                       ! Rendering Red Value
  40.1625,                                ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {0472e945-a94a-4540-9f2c-1bf217d43ce6}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 7 Color, ! Name
  87.8984999999999,                       ! Rendering Red Value
  40.1625,                                ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {1808a5e5-3121-4afa-a137-5e7a98b18c45}, ! Handle
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 8 Color, ! Name
  96.8489999999999,                       ! Rendering Red Value
  40.1625,                                ! Rendering Green Value
  189.3375;                               ! Rendering Blue Value

OS:Rendering:Color,
  {5a32e34e-8d2e-44ad-9bc7-26836ef07e23}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 1 Color, ! Name
  78.285,                                 ! Rendering Red Value
  150.6846,                               ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {0b088b0b-7ec8-42d1-baeb-8c178ef3387c}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 2a Color, ! Name
  78.285,                                 ! Rendering Red Value
  133.977,                                ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {96ba75ac-47dd-46d0-b0f1-8c6a289bafb2}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 2b Color, ! Name
  78.285,                                 ! Rendering Red Value
  133.977,                                ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {4866e96d-d75b-4e16-8e7b-cb40fb3d6502}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 3a Color, ! Name
  78.285,                                 ! Rendering Red Value
  100.5618,                               ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {ec1251c7-2eac-4a1d-b974-f787b1a2f609}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 3b LAS Color, ! Name
  78.285,                                 ! Rendering Red Value
  100.5618,                               ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {5d03fe99-edfb-4321-87c5-15127767578f}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 3b LAX Color, ! Name
  78.285,                                 ! Rendering Red Value
  100.5618,                               ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {3cc4deed-680c-45a8-b2b2-6bc78d81eecd}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 3c Color, ! Name
  78.285,                                 ! Rendering Red Value
  100.5618,                               ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {ef26e5ce-99ea-4bde-a623-2c59ec33ee38}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 4a Color, ! Name
  81.0695999999999,                       ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {328a7a2e-904f-44a6-afe7-b30be1fcbd4f}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 4b Color, ! Name
  81.0695999999999,                       ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {1b267c4c-16c5-472c-a263-69452c0157ff}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 4c Color, ! Name
  81.0695999999999,                       ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {ecd4960b-3559-4dfc-96ac-b7e6882a93de}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 5 Color, ! Name
  97.7771999999999,                       ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {c665d4c9-67b3-46f5-b27e-107264a6a354}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 6a Color, ! Name
  114.4848,                               ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {992e83d7-b46b-482b-aac1-8823247601ea}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 6b Color, ! Name
  114.4848,                               ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {3549cf23-848b-4c1a-a0df-635e064e65df}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 7 Color, ! Name
  122.8386,                               ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {973fe7ea-f076-43ae-ac26-27f08d2236c8}, ! Handle
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 8 Color, ! Name
  131.1924,                               ! Rendering Red Value
  78.285,                                 ! Rendering Green Value
  217.515;                                ! Rendering Blue Value

OS:Rendering:Color,
  {66132203-939e-41af-ae6e-1514d69deba5}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 1-2 Color, ! Name
  193.8459,                               ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {85750638-86a5-467e-af86-b776dbbaea2f}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 3a Color, ! Name
  143.7231,                               ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {26fa2b6a-5862-4c0f-995c-2ec90e4c5d6a}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 3b LAS Color, ! Name
  143.7231,                               ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {26a34d95-308a-47ae-a5e3-5fff6de84377}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 3b LAX Color, ! Name
  143.7231,                               ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {d4844836-9f60-424b-a7c3-d7ba6cf02aa2}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 3c Color, ! Name
  143.7231,                               ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {17dc17cf-1be3-45a4-84ee-58adf7da3673}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 4a Color, ! Name
  118.6617,                               ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {ee03fa8e-846c-4bc1-b651-785142c87116}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 4b Color, ! Name
  118.6617,                               ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {944c111e-e42f-44a1-82f8-ff640f8f7304}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 4c Color, ! Name
  118.6617,                               ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {ee571a3a-6be0-47a2-a40d-471905966b99}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 5 Color, ! Name
  101.9541,                               ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {e7a673ce-c482-4d22-b38f-28e2628cd1e2}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 6 Color, ! Name
  85.2465,                                ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {0861906b-3ef0-4127-813f-c21485b78a98}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 7 Color, ! Name
  78.285,                                 ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  79.6773;                                ! Rendering Blue Value

OS:Rendering:Color,
  {795438bd-d284-43cb-bc1c-3908242d34cb}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone 8 Color, ! Name
  78.285,                                 ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  88.0311;                                ! Rendering Blue Value

OS:Rendering:Color,
  {2587ac80-a896-4b67-9fac-89fa386fd0eb}, ! Handle
  CBECS 1980-2004 ExtWindow ClimateZone alt-lrgoff hosp 1-8 Color, ! Name
  193.8459,                               ! Rendering Red Value
  217.515,                                ! Rendering Green Value
  78.285;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {414b493c-6298-43e7-bf61-8ee5951d1159}, ! Handle
  CBECS 1980-2004 Mid-riseApartment Apartment Color, ! Name
  99.96,                                  ! Rendering Red Value
  190.128,                                ! Rendering Green Value
  206.04;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {e3ac9941-8704-45e4-9439-ca525990bd39}, ! Handle
  CBECS 1980-2004 Mid-riseApartment Corridor Color, ! Name
  155.04,                                 ! Rendering Red Value
  48.96,                                  ! Rendering Green Value
  48.9599999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {5da531e8-3661-4f9c-a9ca-cd897c16178d}, ! Handle
  CBECS 1980-2004 Mid-riseApartment Office Color, ! Name
  138.72,                                 ! Rendering Red Value
  218.28,                                 ! Rendering Green Value
  194.412;                                ! Rendering Blue Value

OS:Rendering:Color,
  {ed32c707-ec4f-4ea5-b388-33f104fa58b1}, ! Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 1-3 Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  116.9532;                               ! Rendering Blue Value

OS:Rendering:Color,
  {a2412be6-c820-407c-bf52-66e5c1d57891}, ! Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 4a Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  57.8798999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {be045f13-b592-4d4e-b55d-253d1129df6a}, ! Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 4b Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  57.8798999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {adbe0da9-a729-4dd2-84c8-586bca857aa4}, ! Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 4c Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  57.8798999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {f1753570-fa58-4627-a1cd-d75d0aba60ba}, ! Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 5a Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  44.7524999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {f0817217-0732-4b9b-a791-23bb90937dd3}, ! Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 5b Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  44.7524999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {adac771b-ca9f-4068-85fb-3b3ff903bf57}, ! Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 6 Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  44.7524999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {bc6dd202-4061-4e83-8547-5b9cc34fa90c}, ! Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 7 Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  44.7524999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {25a370cd-50e2-4032-b42f-54b422e6e1db}, ! Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 8 Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  44.7524999999999;                       ! Rendering Blue Value

OS:Rendering:Color,
  {e9f96fcc-c20d-4f58-b5b7-0cbe4ecc841f}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 1-3 Color, ! Name
  119.1411,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  154.1475;                               ! Rendering Blue Value

OS:Rendering:Color,
  {89b6c0be-2350-457c-b21f-5cfa39a7f96d}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 4a Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  130.0806;                               ! Rendering Blue Value

OS:Rendering:Color,
  {ffd1526e-0781-4127-9c33-7e1c4d0e48fd}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 4b Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  130.0806;                               ! Rendering Blue Value

OS:Rendering:Color,
  {bc69fe2c-42dc-417d-9449-b76cb72bf27a}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 4c Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  130.0806;                               ! Rendering Blue Value

OS:Rendering:Color,
  {619b40fa-866e-4e7c-b6d6-52e62a923601}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 5a Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  116.9532;                               ! Rendering Blue Value

OS:Rendering:Color,
  {4aa9df8c-1077-4072-96bf-1dd8272accaa}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 5b Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  116.9532;                               ! Rendering Blue Value

OS:Rendering:Color,
  {5b57a35c-c257-4ae0-87f1-777debec1cae}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 6 Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  103.8258;                               ! Rendering Blue Value

OS:Rendering:Color,
  {b8e71741-4d28-4810-b2a3-4e09c8e4c25e}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 7 Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  97.2621;                                ! Rendering Blue Value

OS:Rendering:Color,
  {37106d62-c869-4b13-a271-3b6926e49d06}, ! Handle
  CBECS Before-1980 ExtRoof IEAD ClimateZone 8 Color, ! Name
  154.1475,                               ! Rendering Red Value
  44.7525,                                ! Rendering Green Value
  90.6984;                                ! Rendering Blue Value

OS:Rendering:Color,
  {037cf3bd-aa1f-4b97-8cd0-7ce1ac794448}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 1-2 Color, ! Name
  21.8025,                                ! Rendering Red Value
  49.5159,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {eaa8a117-e15a-4d54-bf9d-5089471dd804}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 3a Color, ! Name
  21.8025,                                ! Rendering Red Value
  30.3297,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {1093e274-eb46-4f4a-a905-bf3716e736ed}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 3b Color, ! Name
  21.8025,                                ! Rendering Red Value
  30.3297,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {acce148e-09da-4178-b543-458f7e29553a}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 3c Color, ! Name
  21.8025,                                ! Rendering Red Value
  30.3297,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {2fcb0685-8133-470c-b5c7-d569fc9cea40}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 4a Color, ! Name
  22.8683999999999,                       ! Rendering Red Value
  21.8025,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {4bb75db9-89d9-451e-a7a2-346446681d9a}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 4b Color, ! Name
  22.8683999999999,                       ! Rendering Red Value
  21.8025,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {52062f77-8c09-487b-93de-4581a08002bb}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 4c Color, ! Name
  22.8683999999999,                       ! Rendering Red Value
  21.8025,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {a42e9962-24b3-4341-815f-4b91be767bd6}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 5a Color, ! Name
  29.2638,                                ! Rendering Red Value
  21.8025,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {c64b717c-86b6-450b-b7ba-43c5bc3d78dc}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 5b Color, ! Name
  29.2638,                                ! Rendering Red Value
  21.8025,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {706b9c5d-88a3-4d6b-a198-d78fa8c1d012}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 6 Color, ! Name
  35.6592,                                ! Rendering Red Value
  21.8025,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {2a3da53e-83b6-45cb-87b1-c0eb0ef4710a}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 7 Color, ! Name
  38.8569,                                ! Rendering Red Value
  21.8025,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {16555a1f-0fbe-49a7-958b-50ef6fdb7659}, ! Handle
  CBECS Before-1980 ExtWall Mass ClimateZone 8 Color, ! Name
  42.0546,                                ! Rendering Red Value
  21.8025,                                ! Rendering Green Value
  75.0975;                                ! Rendering Blue Value

OS:Rendering:Color,
  {99ba500e-b48d-4a66-a736-a413b5ee9a28}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 1-2 Color, ! Name
  36.72,                                  ! Rendering Red Value
  83.3952,                                ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {bffdda20-acab-4e97-8fd3-a20a87473432}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 3a Color, ! Name
  36.72,                                  ! Rendering Red Value
  51.0816,                                ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {7a9cc07b-8dc6-4358-abde-0f60051b7df0}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 3b Color, ! Name
  36.72,                                  ! Rendering Red Value
  51.0816,                                ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {9f0d0f96-e582-46c2-93e2-48840f2bfd61}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 3c Color, ! Name
  36.72,                                  ! Rendering Red Value
  51.0816,                                ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {b5afc21d-08b8-4f02-8479-88bc511751b0}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 4a Color, ! Name
  38.5151999999999,                       ! Rendering Red Value
  36.72,                                  ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {0a736e8e-9d55-467a-934e-63d91efcab2d}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 4b Color, ! Name
  38.5151999999999,                       ! Rendering Red Value
  36.72,                                  ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {49eb37cb-560f-4497-84e9-eab7d7a8c9f4}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 4c Color, ! Name
  38.5151999999999,                       ! Rendering Red Value
  36.72,                                  ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {841cb783-5d76-484f-a2ee-f7a208ad1e45}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 5a Color, ! Name
  49.2863999999999,                       ! Rendering Red Value
  36.72,                                  ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {303c8ca2-ea7f-4f35-afa1-b94e36eb3da4}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 5b Color, ! Name
  49.2863999999999,                       ! Rendering Red Value
  36.72,                                  ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {ec1f640b-4a2a-4161-a9a9-47c419ef37a2}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 6 Color, ! Name
  60.0575999999999,                       ! Rendering Red Value
  36.72,                                  ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {df07614f-c8c5-4074-8727-4d223403f57d}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 7 Color, ! Name
  65.4431999999999,                       ! Rendering Red Value
  36.72,                                  ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {20ee9b3f-0b4c-4b23-95d6-0cd0a89200f7}, ! Handle
  CBECS Before-1980 ExtWall Metal ClimateZone 8 Color, ! Name
  70.8287999999999,                       ! Rendering Red Value
  36.72,                                  ! Rendering Green Value
  126.48;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {e751d58a-f7c3-409e-97c3-3ca96c246ea8}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 1-3b Color, ! Name
  51.6375,                                ! Rendering Red Value
  117.2745,                               ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Rendering:Color,
  {71900228-334d-403e-a1b4-b901ed64b93b}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 3c Color, ! Name
  51.6375,                                ! Rendering Red Value
  71.8335,                                ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Rendering:Color,
  {b3c402c9-1123-40a7-a3ce-fbd35502001a}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 4a Color, ! Name
  54.1619999999999,                       ! Rendering Red Value
  51.6375,                                ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Rendering:Color,
  {810a7a3c-564d-4a81-9630-037935372260}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 4b Color, ! Name
  54.1619999999999,                       ! Rendering Red Value
  51.6375,                                ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Rendering:Color,
  {b4c67218-777b-4a9a-bc2d-bca3ef9f8eef}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 4c Color, ! Name
  54.1619999999999,                       ! Rendering Red Value
  51.6375,                                ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Rendering:Color,
  {54ee9ca2-be94-4da4-ae67-4956a013bed3}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 5a Color, ! Name
  69.3089999999999,                       ! Rendering Red Value
  51.6375,                                ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Rendering:Color,
  {237457b1-038b-48ac-af16-c484f0eb3053}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 5b Color, ! Name
  69.3089999999999,                       ! Rendering Red Value
  51.6375,                                ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Rendering:Color,
  {9c2f8346-be73-47f6-84c2-a6b114827d30}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 6 Color, ! Name
  84.4559999999999,                       ! Rendering Red Value
  51.6375,                                ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Rendering:Color,
  {e02561a2-6eec-4038-8b01-4f41effb797c}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 7 Color, ! Name
  92.0294999999999,                       ! Rendering Red Value
  51.6375,                                ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Rendering:Color,
  {5eb303b0-1c32-4857-8f05-4b441864621f}, ! Handle
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 8 Color, ! Name
  99.6029999999999,                       ! Rendering Red Value
  51.6375,                                ! Rendering Green Value
  177.8625;                               ! Rendering Blue Value

OS:Rendering:Color,
  {9a580f0c-3137-4821-a078-91b02592295f}, ! Handle
  CBECS Before-1980 ExtWindow ClimateZone 1-4 Color, ! Name
  186.7773,                               ! Rendering Red Value
  206.805,                                ! Rendering Green Value
  88.995;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {0cfc5c87-2022-4bac-859e-03d524fed7d5}, ! Handle
  CBECS Before-1980 ExtWindow ClimateZone 5-8 Color, ! Name
  109.0227,                               ! Rendering Red Value
  206.805,                                ! Rendering Green Value
  88.995;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {224fa1a9-9061-49b3-a0ce-e8fc2cafc9e9}, ! Handle
  CBECS Before-1980 ExtWindow ClimateZone alt-lrgoff hosp 1-8 Color, ! Name
  186.7773,                               ! Rendering Red Value
  206.805,                                ! Rendering Green Value
  88.995;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {aa5bf988-70a2-4c61-840b-e3cac9224d6c}, ! Handle
  CBECS Before-1980 Mid-riseApartment Apartment Color, ! Name
  112.2,                                  ! Rendering Red Value
  181.56,                                 ! Rendering Green Value
  193.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {5dad9701-ab88-456c-8744-cc15b283b1fc}, ! Handle
  CBECS Before-1980 Mid-riseApartment Corridor Color, ! Name
  142.8,                                  ! Rendering Red Value
  61.2,                                   ! Rendering Green Value
  61.2;                                   ! Rendering Blue Value

OS:Rendering:Color,
  {c89f493a-b5f4-4f98-9b71-3d79945191eb}, ! Handle
  CBECS Before-1980 Mid-riseApartment Office Color, ! Name
  147.9,                                  ! Rendering Red Value
  209.1,                                  ! Rendering Green Value
  190.74;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {8585fec5-2a6c-42d6-afeb-a1a2f1d15eda}, ! Handle
  Empty Space Type Color,                 ! Name
  128.0,                                  ! Rendering Red Value
  128.0,                                  ! Rendering Green Value
  128.0;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {66fb69d3-7cfd-42c2-afa3-e8086fa2fe2e}, ! Handle
  Attic Color,                            ! Name
  255.0,                                  ! Rendering Red Value
  51.0,                                   ! Rendering Green Value
  173.4;                                  ! Rendering Blue Value

OS:RunPeriodControl:DaylightSavingTime,
  {c05d689c-fd2b-4e1c-8bc1-bf23ac1ea977}, ! Handle
  2nd Sunday in March,                    ! Start Date
  1st Sunday in November;                 ! End Date

OS:RunPeriodControl:SpecialDays,
  {1bfcd28e-86f5-4a5f-a99d-654716ddb9bb}, ! Handle
  Christmas,                              ! Name
  December 25,                            ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {a26711d9-3426-4c4c-96da-aa6932529385}, ! Handle
  Columbus Day,                           ! Name
  2nd Monday in October,                  ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {680c5d61-3608-4f40-957a-bbcc75165570}, ! Handle
  Independence Day,                       ! Name
  July 4,                                 ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {1289c9b3-da62-48a4-881e-bcc4bdd96d6a}, ! Handle
  Labor Day,                              ! Name
  1st Monday in September,                ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {e8709f2a-fea2-4096-9231-1f7d994cd733}, ! Handle
  MLK Day,                                ! Name
  3rd Monday in January,                  ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {a3fce956-1b43-4188-b17b-fc11a1cc2e85}, ! Handle
  Memorial Day,                           ! Name
  Last Monday in May,                     ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {7d13ff06-cc49-474f-86ff-20d5d7387790}, ! Handle
  New Years Day,                          ! Name
  January 1,                              ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {1fd564e8-d2e7-47f7-9347-d6c28c7f03db}, ! Handle
  Presidents Day,                         ! Name
  3rd Monday in February,                 ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {9c4ca292-963b-42de-9b5f-ab90b10b6615}, ! Handle
  Thanksgiving,                           ! Name
  4th Thursday in November,               ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:RunPeriodControl:SpecialDays,
  {a68e8cd3-7f8e-4328-bedd-1e03687dcfee}, ! Handle
  Veterans Day,                           ! Name
  November 11,                            ! Start Date
  1,                                      ! Duration
  Holiday;                                ! Special Day Type

OS:ScheduleTypeLimits,
  {7e4f6300-38e9-4e1f-933d-3ac684c39d3b}, ! Handle
  Any Number;                             ! Name

OS:ScheduleTypeLimits,
  {f8a8daf8-7ee9-4bc9-81e3-1f6a0bded2d2}, ! Handle
  Control Type,                           ! Name
  0,                                      ! Lower Limit Value
  4,                                      ! Upper Limit Value
  DISCRETE;                               ! Numeric Type

OS:ScheduleTypeLimits,
  {1e94150a-357f-4b4f-acc2-ef5406d5cc33}, ! Handle
  Fraction,                               ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:ScheduleTypeLimits,
  {8f9d48bf-a7a1-49a0-8822-18906b6c2980}, ! Handle
  On/Off,                                 ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  DISCRETE;                               ! Numeric Type

OS:ScheduleTypeLimits,
  {7099ad83-03fd-4f2c-8115-3e7a2b981075}, ! Handle
  Temperature,                            ! Name
  -60,                                    ! Lower Limit Value
  200,                                    ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:SimulationControl,
  {87ceb9c4-abac-4d0f-a901-39ab7f6e5d74}, ! Handle
  No,                                     ! Do Zone Sizing Calculation
  No,                                     ! Do System Sizing Calculation
  No,                                     ! Do Plant Sizing Calculation
  No,                                     ! Run Simulation for Sizing Periods
  Yes,                                    ! Run Simulation for Weather File Run Periods
  0.040000000000000001,                   ! Loads Convergence Tolerance Value
  0.40000000000000002,                    ! Temperature Convergence Tolerance Value
  FullExterior,                           ! Solar Distribution
  25;                                     ! Maximum Number of Warmup Days

OS:SpaceInfiltration:DesignFlowRate,
  {b7a3d4ee-cb48-453d-b9cc-eff849304bd1}, ! Handle
  ASHRAE 90.1-2004 Mid-riseApartment Apartment Infil, ! Name
  {61494be9-25ef-40d9-82bd-b74a2efaeb76}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  Flow/ExteriorArea,                      ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  0.0003048,                              ! Flow per Exterior Surface Area
  0,                                      ! Air Changes per Hour
  1,                                      ! Constant Term Coefficient
  0,                                      ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:SpaceType,
  {61494be9-25ef-40d9-82bd-b74a2efaeb76}, ! Handle
  ASHRAE 90.1-2004 Mid-riseApartment Apartment, ! Name
  ,                                       ! Default Construction Set Name
  {97176665-e707-4250-8f8d-0d6d92c04843}, ! Default Schedule Set Name
  {397fb4fd-b25d-4ce0-abcd-ce099a034f81}, ! Group Rendering Name
  ;                                       ! Design Specification Outdoor Air Object Name

OS:SpaceType,
  {b2b27a8d-0c11-4b65-aca9-667581d024bb}, ! Handle
  Empty Space Type,                       ! Name
  ,                                       ! Default Construction Set Name
  ,                                       ! Default Schedule Set Name
  {8585fec5-2a6c-42d6-afeb-a1a2f1d15eda}, ! Group Rendering Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {bfce36a7-90e5-4834-987a-4d0ddae5e32c}, ! Handle
  Mid-riseApartment Office Thermostat,    ! Name
  {5c983bb4-950f-4a72-a893-02abb0be1081}, ! Heating Setpoint Temperature Schedule Name
  {c2f3cf6c-d39c-4bec-8cde-4c9a849ad802}; ! Cooling Setpoint Temperature Schedule Name

OS:Timestep,
  {d8dd6d2c-ae8d-466d-828a-3f6d27a3362f}, ! Handle
  4;                                      ! Number of Timesteps per Hour

OS:WindowMaterial:Gas,
  {3d19d2fc-f05c-48bf-bfd3-2fa33b074414}, ! Handle
  000 Air 13mm,                           ! Name
  Air,                                    ! Gas Type
  0.012699999999999999;                   ! Thickness

OS:WindowMaterial:Glazing,
  {a0b4aec3-6850-4d4e-ab71-939256a6feef}, ! Handle
  000 Clear 3mm,                          ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.0030000000000000001,                  ! Thickness
  0.83699999999999997,                    ! Solar Transmittance at Normal Incidence
  0.074999999999999997,                   ! Front Side Solar Reflectance at Normal Incidence
  0.074999999999999997,                   ! Back Side Solar Reflectance at Normal Incidence
  0.89800000000000002,                    ! Visible Transmittance at Normal Incidence
  0.081000000000000003,                   ! Front Side Visible Reflectance at Normal Incidence
  0.081000000000000003,                   ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.83999999999999997,                    ! Front Side Infrared Hemispherical Emissivity
  0.83999999999999997,                    ! Back Side Infrared Hemispherical Emissivity
  0.90000000000000002;                    ! Conductivity

OS:WindowMaterial:Glazing,
  {1cffb696-dfae-4107-9ddd-16bffeae3a74}, ! Handle
  Theoretical Glass [167],                ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.0030000000000000001,                  ! Thickness
  0.2374,                                 ! Solar Transmittance at Normal Incidence
  0.71260000000000001,                    ! Front Side Solar Reflectance at Normal Incidence
  0.71260000000000001,                    ! Back Side Solar Reflectance at Normal Incidence
  0.25119999999999998,                    ! Visible Transmittance at Normal Incidence
  0.69879999999999998,                    ! Front Side Visible Reflectance at Normal Incidence
  0.69879999999999998,                    ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.98499999999999999,                    ! Front Side Infrared Hemispherical Emissivity
  0.98499999999999999,                    ! Back Side Infrared Hemispherical Emissivity
  2.1073,                                 ! Conductivity
  1,                                      ! Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     ! Solar Diffusing

OS:WindowMaterial:Glazing,
  {0f62398c-8e80-45dc-9b35-3e330b12d7c1}, ! Handle
  Theoretical Glass [197],                ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.0030000000000000001,                  ! Thickness
  0.2349,                                 ! Solar Transmittance at Normal Incidence
  0.71509999999999996,                    ! Front Side Solar Reflectance at Normal Incidence
  0.71509999999999996,                    ! Back Side Solar Reflectance at Normal Incidence
  0.25119999999999998,                    ! Visible Transmittance at Normal Incidence
  0.69879999999999998,                    ! Front Side Visible Reflectance at Normal Incidence
  0.69879999999999998,                    ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.90000000000000002,                    ! Front Side Infrared Hemispherical Emissivity
  0.90000000000000002,                    ! Back Side Infrared Hemispherical Emissivity
  0.041500000000000002,                   ! Conductivity
  1,                                      ! Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     ! Solar Diffusing

OS:WindowMaterial:Glazing,
  {3e0bba1b-9ba3-409e-97d8-dee86d4a734e}, ! Handle
  Theoretical Glass [202],                ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.0030000000000000001,                  ! Thickness
  0.23250000000000001,                    ! Solar Transmittance at Normal Incidence
  0.71750000000000003,                    ! Front Side Solar Reflectance at Normal Incidence
  0.71750000000000003,                    ! Back Side Solar Reflectance at Normal Incidence
  0.31919999999999998,                    ! Visible Transmittance at Normal Incidence
  0.63080000000000003,                    ! Front Side Visible Reflectance at Normal Incidence
  0.63080000000000003,                    ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.90000000000000002,                    ! Front Side Infrared Hemispherical Emissivity
  0.90000000000000002,                    ! Back Side Infrared Hemispherical Emissivity
  0.019199999999999998,                   ! Conductivity
  1,                                      ! Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     ! Solar Diffusing

OS:WindowMaterial:Glazing,
  {f0420c7d-b929-4347-832a-d4556bb4caab}, ! Handle
  Theoretical Glass [207],                ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.0030000000000000001,                  ! Thickness
  0.33110000000000001,                    ! Solar Transmittance at Normal Incidence
  0.61890000000000001,                    ! Front Side Solar Reflectance at Normal Incidence
  0.61890000000000001,                    ! Back Side Solar Reflectance at Normal Incidence
  0.44,                                   ! Visible Transmittance at Normal Incidence
  0.51000000000000001,                    ! Front Side Visible Reflectance at Normal Incidence
  0.51000000000000001,                    ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.90000000000000002,                    ! Front Side Infrared Hemispherical Emissivity
  0.90000000000000002,                    ! Back Side Infrared Hemispherical Emissivity
  0.013299999999999999,                   ! Conductivity
  1,                                      ! Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     ! Solar Diffusing

OS:WindowMaterial:Glazing,
  {26b25089-7900-4912-b885-1898172793b3}, ! Handle
  Theoretical Glass [216],                ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.0030000000000000001,                  ! Thickness
  0.38009999999999999,                    ! Solar Transmittance at Normal Incidence
  0.56989999999999996,                    ! Front Side Solar Reflectance at Normal Incidence
  0.56989999999999996,                    ! Back Side Solar Reflectance at Normal Incidence
  0.50790000000000002,                    ! Visible Transmittance at Normal Incidence
  0.44209999999999999,                    ! Front Side Visible Reflectance at Normal Incidence
  0.44209999999999999,                    ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.90000000000000002,                    ! Front Side Infrared Hemispherical Emissivity
  0.90000000000000002,                    ! Back Side Infrared Hemispherical Emissivity
  0.013299999999999999,                   ! Conductivity
  1,                                      ! Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     ! Solar Diffusing

OS:WindowMaterial:Glazing,
  {f5e5d518-c2da-41cb-9922-17c3fbaabee8}, ! Handle
  Theoretical Glass [221],                ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.0030000000000000001,                  ! Thickness
  0.42959999999999998,                    ! Solar Transmittance at Normal Incidence
  0.52039999999999997,                    ! Front Side Solar Reflectance at Normal Incidence
  0.52039999999999997,                    ! Back Side Solar Reflectance at Normal Incidence
  0.45029999999999998,                    ! Visible Transmittance at Normal Incidence
  0.49969999999999998,                    ! Front Side Visible Reflectance at Normal Incidence
  0.49969999999999998,                    ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.90000000000000002,                    ! Front Side Infrared Hemispherical Emissivity
  0.90000000000000002,                    ! Back Side Infrared Hemispherical Emissivity
  0.0088999999999999999,                  ! Conductivity
  1,                                      ! Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     ! Solar Diffusing

OS:WindowMaterial:SimpleGlazingSystem,
  {c0738653-65f8-42d8-b1c9-c453a291212c}, ! Handle
  Fixed Window 2.62/0.30/0.21,            ! Name
  2.6118800000000002,                     ! U-Factor
  0.29999999999999999,                    ! Solar Heat Gain Coefficient
  0.20999999999999999;                    ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {7799ca3d-d0fb-42c9-83f2-19a77b4672b0}, ! Handle
  Fixed Window 2.67/0.30/0.21,            ! Name
  2.66866,                                ! U-Factor
  0.48999999999999999,                    ! Solar Heat Gain Coefficient
  0.38;                                   ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {ed70897c-a39a-4501-96dc-0987952f8a59}, ! Handle
  Fixed Window 2.96/0.39/0.31,            ! Name
  2.9525600000000001,                     ! U-Factor
  0.39000000000000001,                    ! Solar Heat Gain Coefficient
  0.31;                                   ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {e29589dc-c111-4f98-a52f-39de74dcb53a}, ! Handle
  Fixed Window 2.96/0.49/0.41,            ! Name
  2.9525600000000001,                     ! U-Factor
  0.48999999999999999,                    ! Solar Heat Gain Coefficient
  0.40999999999999998;                    ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {22adbf03-7c6e-4281-861a-8f5e5c9975be}, ! Handle
  Fixed Window 2.96/0.62/0.54,            ! Name
  2.9525600000000001,                     ! U-Factor
  0.61499999999999999,                    ! Solar Heat Gain Coefficient
  0.54000000000000004;                    ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {36c2e2b4-f06b-4e27-9759-bb091abdcd1a}, ! Handle
  Fixed Window 2.96/0.7/0.63,             ! Name
  2.9525600000000001,                     ! U-Factor
  0.69999999999999996,                    ! Solar Heat Gain Coefficient
  0.63;                                   ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {39490ba3-831b-43f0-b070-4dadb4c8dfc3}, ! Handle
  Fixed Window 3.24/0.25/0.16,            ! Name
  3.2364600000000001,                     ! U-Factor
  0.25,                                   ! Solar Heat Gain Coefficient
  0.16;                                   ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {66e33248-37b2-4dfc-85a1-604727b7a8a5}, ! Handle
  Fixed Window 3.24/0.39/0.31,            ! Name
  3.2364600000000001,                     ! U-Factor
  0.39000000000000001,                    ! Solar Heat Gain Coefficient
  0.31;                                   ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {0f0ae7fe-921f-483f-b615-19848425a112}, ! Handle
  Fixed Window 3.24/0.49/0.41,            ! Name
  3.2364600000000001,                     ! U-Factor
  0.48999999999999999,                    ! Solar Heat Gain Coefficient
  0.40999999999999998;                    ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {3d1f056d-8d1e-4278-8ae1-03832c42135a}, ! Handle
  Fixed Window 3.35/0.36/0.27,            ! Name
  3.3500200000000002,                     ! U-Factor
  0.35999999999999999,                    ! Solar Heat Gain Coefficient
  0.27000000000000002;                    ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {86f4035c-23fd-4872-b3f4-7e8ebc489148}, ! Handle
  Fixed Window 3.35/0.39/0.31,            ! Name
  3.3500200000000002,                     ! U-Factor
  0.39000000000000001,                    ! Solar Heat Gain Coefficient
  0.31;                                   ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {30217df0-09bf-4afa-981b-3bdafd5a854d}, ! Handle
  Fixed Window 3.53/0.41/0.32,            ! Name
  3.5203600000000002,                     ! U-Factor
  0.40999999999999998,                    ! Solar Heat Gain Coefficient
  0.32000000000000001;                    ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {7c96ac7a-0e7e-4ef0-ba91-3066c00a353a}, ! Handle
  Fixed Window 3.81/0.3/.21,              ! Name
  2.9525600000000001,                     ! U-Factor
  0.29999999999999999,                    ! Solar Heat Gain Coefficient
  0.20999999999999999;                    ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {b87e00c5-da14-4d2f-b647-adbaeb42cc9c}, ! Handle
  Fixed Window 3.81/0.39/0.27,            ! Name
  2.9525600000000001,                     ! U-Factor
  0.39000000000000001,                    ! Solar Heat Gain Coefficient
  0.27000000000000002;                    ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {3fbf2901-e3d5-4d79-a565-8de4e81b8091}, ! Handle
  Fixed Window 3.81/0.49/0.38,            ! Name
  2.9525600000000001,                     ! U-Factor
  0.48999999999999999,                    ! Solar Heat Gain Coefficient
  0.38;                                   ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {2ebd3bbb-0396-4799-86df-0d769f1c645c}, ! Handle
  Fixed Window 4.09/0.26/0.13,            ! Name
  4.0881600000000002,                     ! U-Factor
  0.25,                                   ! Solar Heat Gain Coefficient
  0.13;                                   ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {c4b42572-30b0-4a4d-acbc-e20a722e0a61}, ! Handle
  Fixed Window 4.09/0.36/0.23,            ! Name
  4.0881600000000002,                     ! U-Factor
  0.35999999999999999,                    ! Solar Heat Gain Coefficient
  0.23000000000000001;                    ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {953ec510-8407-48b7-a177-27a3b506939a}, ! Handle
  Fixed Window 4.09/0.39/0.25,            ! Name
  4.0881600000000002,                     ! U-Factor
  0.39000000000000001,                    ! Solar Heat Gain Coefficient
  0.25;                                   ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {a61a8bb8-9538-4ab0-9c5b-d56e87a47f69}, ! Handle
  Fixed Window 5.84/0.25/0.11,            ! Name
  6.9271599999999998,                     ! U-Factor
  0.25,                                   ! Solar Heat Gain Coefficient
  0.11;                                   ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {2a63d6c6-63e7-4512-b5a4-f4b5eee3526a}, ! Handle
  Fixed Window 5.84/0.39/0.22,            ! Name
  6.9271599999999998,                     ! U-Factor
  0.39000000000000001,                    ! Solar Heat Gain Coefficient
  0.22;                                   ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {76ecf858-1cde-464c-890e-0f3770b27c00}, ! Handle
  Fixed Window 5.84/0.44/0.27,            ! Name
  6.9271599999999998,                     ! U-Factor
  0.44,                                   ! Solar Heat Gain Coefficient
  0.27000000000000002;                    ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {daf400f5-87aa-4b24-adc9-f97d764ca723}, ! Handle
  Fixed Window 5.84/0.54/0.38,            ! Name
  6.9271599999999998,                     ! U-Factor
  0.54000000000000004,                    ! Solar Heat Gain Coefficient
  0.38;                                   ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {2daef427-bcbc-477c-8d71-47e2054a272b}, ! Handle
  Fixed Window 5.84/0.61/0.47,            ! Name
  6.9271599999999998,                     ! U-Factor
  0.60999999999999999,                    ! Solar Heat Gain Coefficient
  0.46999999999999997;                    ! Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {f0bd635d-ee36-44eb-9c71-5e5f07772a56}, ! Handle
  Fixed Window 5.84/0.70/0.60,            ! Name
  6.9271599999999998,                     ! U-Factor
  0.69999999999999996,                    ! Solar Heat Gain Coefficient
  0.59999999999999998;                    ! Visible Transmittance

OS:Schedule:Ruleset,
  {3f84df64-d46b-465d-863d-b8dcb8d6aaa4}, ! Handle
  Mid-riseApartment Apartment Occ,        ! Name
  {1e94150a-357f-4b4f-acc2-ef5406d5cc33}, ! Schedule Type Limits Name
  {3a22af53-3dc5-4fb8-8505-30055047cb52}, ! Default Day Schedule Name
  {480c9410-8e7b-49df-bff2-2e9f45a3b79c}, ! Summer Design Day Schedule Name
  {5de20862-6ce3-4280-8cfb-3abc747da6cf}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {3a22af53-3dc5-4fb8-8505-30055047cb52}, ! Handle
  Mid-riseApartment Apartment Occ Default Schedule, ! Name
  {1e94150a-357f-4b4f-acc2-ef5406d5cc33}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.85,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Day,
  {5de20862-6ce3-4280-8cfb-3abc747da6cf}, ! Handle
  Mid-riseApartment Apartment Occ Winter Design Day, ! Name
  {1e94150a-357f-4b4f-acc2-ef5406d5cc33}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.84999999999999998,                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.39000000000000001,                    ! Value Until Time 3
  16,                                     ! Hour 4
  0,                                      ! Minute 4
  0.25,                                   ! Value Until Time 4
  17,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999,                    ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.52000000000000002,                    ! Value Until Time 6
  21,                                     ! Hour 7
  0,                                      ! Minute 7
  0.87,                                   ! Value Until Time 7
  24,                                     ! Hour 8
  0,                                      ! Minute 8
  1;                                      ! Value Until Time 8

OS:Schedule:Day,
  {480c9410-8e7b-49df-bff2-2e9f45a3b79c}, ! Handle
  Mid-riseApartment Apartment Occ Summer Design Day, ! Name
  {1e94150a-357f-4b4f-acc2-ef5406d5cc33}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.84999999999999998,                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.39000000000000001,                    ! Value Until Time 3
  16,                                     ! Hour 4
  0,                                      ! Minute 4
  0.25,                                   ! Value Until Time 4
  17,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999,                    ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.52000000000000002,                    ! Value Until Time 6
  21,                                     ! Hour 7
  0,                                      ! Minute 7
  0.87,                                   ! Value Until Time 7
  24,                                     ! Hour 8
  0,                                      ! Minute 8
  1;                                      ! Value Until Time 8

OS:Schedule:Ruleset,
  {6714e85a-6168-4f7c-866d-9e75848deb6e}, ! Handle
  Mid-riseApartment Office Equip,         ! Name
  {1e94150a-357f-4b4f-acc2-ef5406d5cc33}, ! Schedule Type Limits Name
  {b1da3656-e393-4e70-b711-d11152aef8b1}, ! Default Day Schedule Name
  {aa68417e-6d2c-4e56-aaca-94845d886a9e}, ! Summer Design Day Schedule Name
  {ed5141c7-f495-45c0-b0c8-5be317bc2990}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {b1da3656-e393-4e70-b711-d11152aef8b1}, ! Handle
  Mid-riseApartment Office Equip Default Schedule, ! Name
  {1e94150a-357f-4b4f-acc2-ef5406d5cc33}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.33,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.94,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.33;                                   !- Value Until Time 7

OS:Schedule:Day,
  {aa68417e-6d2c-4e56-aaca-94845d886a9e}, ! Handle
  Mid-riseApartment Office Equip Summer Design Day, ! Name
  {1e94150a-357f-4b4f-acc2-ef5406d5cc33}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0.33000000000000002,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  1,                                      ! Value Until Time 3
  13,                                     ! Hour 4
  0,                                      ! Minute 4
  0.93999999999999995,                    ! Value Until Time 4
  17,                                     ! Hour 5
  0,                                      ! Minute 5
  1,                                      ! Value Until Time 5
  18,                                     ! Hour 6
  0,                                      ! Minute 6
  0.5,                                    ! Value Until Time 6
  24,                                     ! Hour 7
  0,                                      ! Minute 7
  0.33000000000000002;                    ! Value Until Time 7

OS:Schedule:Rule,
  {fe883035-f44f-4a85-ad6b-c0ab90f172be}, ! Handle
  Mid-riseApartment Office Equip Rule 1,  ! Name
  {6714e85a-6168-4f7c-866d-9e75848deb6e}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {ec4232d0-062f-4946-9369-6bdf25e1c8b2}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {ec4232d0-062f-4946-9369-6bdf25e1c8b2}, ! Handle
  Mid-riseApartment Office Equip Rule 1 Day Schedule, ! Name
  {1e94150a-357f-4b4f-acc2-ef5406d5cc33}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.33000000000000002;                    ! Value Until Time 1

OS:Schedule:Day,
  {ed5141c7-f495-45c0-b0c8-5be317bc2990}, ! Handle
  Mid-riseApartment Office Equip Winter Design Day, ! Name
  {1e94150a-357f-4b4f-acc2-ef5406d5cc33}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.33000000000000002;                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {1e5a0a11-4a7c-4a8f-8204-8782a7d4eb01}, ! Handle
  Mid-riseApartment OFFICE Infil,         ! Name
  {1e94150a-357f-4b4f-acc2-ef5406d5cc33}, ! Schedule Type Limits Name
  {e7bb2216-87e7-408f-82c3-248e4520a0a6}, ! Default Day Schedule Name
  {059eafe8-e4d9-48b3-b16d-e7453c7dfc15}, ! Summer Design Day Schedule Name
  {4df51746-441b-4f11-a765-206b75ed2860}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {e7bb2216-87e7-408f-82c3-248e4520a0a6}, ! Handle
  Mid-riseApartment OFFICE Infil Default Schedule, ! Name
  {1e94150a-357f-4b4f-acc2-ef5406d5cc33}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {76a549b6-f140-4ab2-8a5d-bd128ff80cc0}, ! Handle
  Mid-riseApartment OFFICE Infil Rule 1,  ! Name
  {1e5a0a11-4a7c-4a8f-8204-8782a7d4eb01}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {9c88dfb1-4c23-44ae-a659-c38fabb73c3f}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {9c88dfb1-4c23-44ae-a659-c38fabb73c3f}, ! Handle
  Mid-riseApartment OFFICE Infil Rule 1 Day Schedule, ! Name
  {1e94150a-357f-4b4f-acc2-ef5406d5cc33}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {4df51746-441b-4f11-a765-206b75ed2860}, ! Handle
  Mid-riseApartment OFFICE Infil Winter Design Day, ! Name
  {1e94150a-357f-4b4f-acc2-ef5406d5cc33}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {059eafe8-e4d9-48b3-b16d-e7453c7dfc15}, ! Handle
  Mid-riseApartment OFFICE Infil Summer Design Day, ! Name
  {1e94150a-357f-4b4f-acc2-ef5406d5cc33}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {939def32-4992-45ef-b4e9-d7ede3a05583}, ! Handle
  Mid-riseApartment Office Occ,           ! Name
  {1e94150a-357f-4b4f-acc2-ef5406d5cc33}, ! Schedule Type Limits Name
  {1b4dd33d-1b56-487f-a1be-1b8fc4495089}, ! Default Day Schedule Name
  {7448c44a-3008-4a45-87b5-4c1a0c602bbd}, ! Summer Design Day Schedule Name
  {dc02c084-6122-42a4-baa7-81ac36783a00}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {1b4dd33d-1b56-487f-a1be-1b8fc4495089}, ! Handle
  Mid-riseApartment Office Occ Default Schedule, ! Name
  {1e94150a-357f-4b4f-acc2-ef5406d5cc33}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {dc02c084-6122-42a4-baa7-81ac36783a00}, ! Handle
  Mid-riseApartment Office Occ Winter Design Day, ! Name
  {1e94150a-357f-4b4f-acc2-ef5406d5cc33}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  12,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  1,                                      ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Day,
  {7448c44a-3008-4a45-87b5-4c1a0c602bbd}, ! Handle
  Mid-riseApartment Office Occ Summer Design Day, ! Name
  {1e94150a-357f-4b4f-acc2-ef5406d5cc33}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  12,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  1,                                      ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Rule,
  {2cdfb6dc-0d04-4bb4-b71b-17290df26fa3}, ! Handle
  Mid-riseApartment Office Occ Rule 1,    ! Name
  {939def32-4992-45ef-b4e9-d7ede3a05583}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {4b0cc63d-bf77-4936-9234-e96c5a927a42}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {4b0cc63d-bf77-4936-9234-e96c5a927a42}, ! Handle
  Mid-riseApartment Office Occ Rule 1 Day Schedule, ! Name
  {1e94150a-357f-4b4f-acc2-ef5406d5cc33}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {4334ce5b-9f4d-4665-ab65-4aca0447565a}, ! Handle
  Mid-riseApartment Infil,                ! Name
  {1e94150a-357f-4b4f-acc2-ef5406d5cc33}, ! Schedule Type Limits Name
  {c1f43384-c33f-463e-8fbb-313f063c8c87}, ! Default Day Schedule Name
  {31edfb39-cb40-4c19-b1cd-d1da7f3ef149}, ! Summer Design Day Schedule Name
  {eadd464e-32d4-44ed-96aa-23a2e5bbf21d}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {c1f43384-c33f-463e-8fbb-313f063c8c87}, ! Handle
  Mid-riseApartment Infil Default Schedule, ! Name
  {1e94150a-357f-4b4f-acc2-ef5406d5cc33}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eadd464e-32d4-44ed-96aa-23a2e5bbf21d}, ! Handle
  Mid-riseApartment Infil Winter Design Day, ! Name
  {1e94150a-357f-4b4f-acc2-ef5406d5cc33}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {31edfb39-cb40-4c19-b1cd-d1da7f3ef149}, ! Handle
  Mid-riseApartment Infil Summer Design Day, ! Name
  {1e94150a-357f-4b4f-acc2-ef5406d5cc33}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {5393cb5a-5c9f-4762-a2b4-93230c80ab13}, ! Handle
  Mid-riseApartment Clothing,             ! Name
  {7e4f6300-38e9-4e1f-933d-3ac684c39d3b}, ! Schedule Type Limits Name
  {56a20fa8-93bd-4948-a4a5-ac92cbba3b88}, ! Default Day Schedule Name
  {4f2c35c2-6a55-4399-8e24-1f532cbe8218}, ! Summer Design Day Schedule Name
  {f414a217-2bec-4ac4-930d-bc046651bb7d}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {56a20fa8-93bd-4948-a4a5-ac92cbba3b88}, ! Handle
  Mid-riseApartment Clothing Default Schedule, ! Name
  {7e4f6300-38e9-4e1f-933d-3ac684c39d3b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f414a217-2bec-4ac4-930d-bc046651bb7d}, ! Handle
  Mid-riseApartment Clothing Winter Design Day, ! Name
  {7e4f6300-38e9-4e1f-933d-3ac684c39d3b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {514f9a40-6d79-4be3-9f81-1d4786cfca9d}, ! Handle
  Mid-riseApartment Clothing Rule 2,      ! Name
  {5393cb5a-5c9f-4762-a2b4-93230c80ab13}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {304e7dbf-7afa-488b-bf7d-85939f20723e}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  5,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {304e7dbf-7afa-488b-bf7d-85939f20723e}, ! Handle
  Mid-riseApartment Clothing Rule 2 Day Schedule, ! Name
  {7e4f6300-38e9-4e1f-933d-3ac684c39d3b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.5;                                    ! Value Until Time 1

OS:Schedule:Day,
  {4f2c35c2-6a55-4399-8e24-1f532cbe8218}, ! Handle
  Mid-riseApartment Clothing Summer Design Day, ! Name
  {7e4f6300-38e9-4e1f-933d-3ac684c39d3b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.5;                                    ! Value Until Time 1

OS:Schedule:Rule,
  {847a2058-26a2-4f60-89cd-e665f3b800f2}, ! Handle
  Mid-riseApartment Clothing Rule 1,      ! Name
  {5393cb5a-5c9f-4762-a2b4-93230c80ab13}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {af997f82-5b02-4c5c-b9aa-410a1a39c0fe}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  10,                                     ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {af997f82-5b02-4c5c-b9aa-410a1a39c0fe}, ! Handle
  Mid-riseApartment Clothing Rule 1 Day Schedule, ! Name
  {7e4f6300-38e9-4e1f-933d-3ac684c39d3b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {b7db98c6-63b8-4aed-9013-04071ebae51a}, ! Handle
  Mid-riseApartment Office Light,         ! Name
  {1e94150a-357f-4b4f-acc2-ef5406d5cc33}, ! Schedule Type Limits Name
  {2403edd9-c6e9-4669-93e3-57643a828c20}, ! Default Day Schedule Name
  {8d678648-09ac-4662-88d3-2e2efdda74a6}, ! Summer Design Day Schedule Name
  {50e5639c-f357-411b-b7b0-c780b84e922a}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {2403edd9-c6e9-4669-93e3-57643a828c20}, ! Handle
  Mid-riseApartment Office Light Default Schedule, ! Name
  {1e94150a-357f-4b4f-acc2-ef5406d5cc33}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.18,                                   !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.18;                                   !- Value Until Time 5

OS:Schedule:Day,
  {8d678648-09ac-4662-88d3-2e2efdda74a6}, ! Handle
  Mid-riseApartment Office Light Summer Design Day, ! Name
  {1e94150a-357f-4b4f-acc2-ef5406d5cc33}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.17999999999999999,                    ! Value Until Time 1
  12,                                     ! Hour 2
  0,                                      ! Minute 2
  0.90000000000000002,                    ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.80000000000000004,                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.90000000000000002,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.17999999999999999;                    ! Value Until Time 5

OS:Schedule:Rule,
  {7ceb0508-868e-4953-9150-d01273627629}, ! Handle
  Mid-riseApartment Office Light Rule 1,  ! Name
  {b7db98c6-63b8-4aed-9013-04071ebae51a}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {d4c86481-2814-4d07-8d33-31d4715f7466}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {d4c86481-2814-4d07-8d33-31d4715f7466}, ! Handle
  Mid-riseApartment Office Light Rule 1 Day Schedule, ! Name
  {1e94150a-357f-4b4f-acc2-ef5406d5cc33}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.17999999999999999;                    ! Value Until Time 1

OS:Schedule:Day,
  {50e5639c-f357-411b-b7b0-c780b84e922a}, ! Handle
  Mid-riseApartment Office Light Winter Design Day, ! Name
  {1e94150a-357f-4b4f-acc2-ef5406d5cc33}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.17999999999999999;                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {76ad38fe-293d-4cde-9881-0563f38629f9}, ! Handle
  Mid-riseApartment Apartment Light,      ! Name
  {1e94150a-357f-4b4f-acc2-ef5406d5cc33}, ! Schedule Type Limits Name
  {8d180ae9-c6a2-4814-bb65-1a4ff334d596}, ! Default Day Schedule Name
  {6a7b5708-33b9-4911-bac8-a8342c93af6f}, ! Summer Design Day Schedule Name
  {f287e2c5-000a-463e-a6e7-6132ed2bf24b}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {8d180ae9-c6a2-4814-bb65-1a4ff334d596}, ! Handle
  Mid-riseApartment Apartment Light Default Schedule, ! Name
  {1e94150a-357f-4b4f-acc2-ef5406d5cc33}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.067,                                  !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.187,                                  !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.394,                                  !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.44,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.393,                                  !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.172,                                  !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.119,                                  !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.206,                                  !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.439,                                  !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.616,                                  !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.829,                                  !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.986,                                  !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.692,                                  !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.384,                                  !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.16;                                   !- Value Until Time 16

OS:Schedule:Day,
  {f287e2c5-000a-463e-a6e7-6132ed2bf24b}, ! Handle
  Mid-riseApartment Apartment Light Winter Design Day, ! Name
  {1e94150a-357f-4b4f-acc2-ef5406d5cc33}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  4,                                      ! Hour 1
  0,                                      ! Minute 1
  0.067000000000000004,                   ! Value Until Time 1
  5,                                      ! Hour 2
  0,                                      ! Minute 2
  0.187,                                  ! Value Until Time 2
  6,                                      ! Hour 3
  0,                                      ! Minute 3
  0.39400000000000002,                    ! Value Until Time 3
  7,                                      ! Hour 4
  0,                                      ! Minute 4
  0.44,                                   ! Value Until Time 4
  8,                                      ! Hour 5
  0,                                      ! Minute 5
  0.39300000000000002,                    ! Value Until Time 5
  9,                                      ! Hour 6
  0,                                      ! Minute 6
  0.17199999999999999,                    ! Value Until Time 6
  15,                                     ! Hour 7
  0,                                      ! Minute 7
  0.11899999999999999,                    ! Value Until Time 7
  16,                                     ! Hour 8
  0,                                      ! Minute 8
  0.20599999999999999,                    ! Value Until Time 8
  17,                                     ! Hour 9
  0,                                      ! Minute 9
  0.439,                                  ! Value Until Time 9
  18,                                     ! Hour 10
  0,                                      ! Minute 10
  0.61599999999999999,                    ! Value Until Time 10
  19,                                     ! Hour 11
  0,                                      ! Minute 11
  0.82899999999999996,                    ! Value Until Time 11
  20,                                     ! Hour 12
  0,                                      ! Minute 12
  0.98599999999999999,                    ! Value Until Time 12
  21,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  22,                                     ! Hour 14
  0,                                      ! Minute 14
  0.69199999999999995,                    ! Value Until Time 14
  23,                                     ! Hour 15
  0,                                      ! Minute 15
  0.38400000000000001,                    ! Value Until Time 15
  24,                                     ! Hour 16
  0,                                      ! Minute 16
  0.16;                                   ! Value Until Time 16

OS:Schedule:Day,
  {6a7b5708-33b9-4911-bac8-a8342c93af6f}, ! Handle
  Mid-riseApartment Apartment Light Summer Design Day, ! Name
  {1e94150a-357f-4b4f-acc2-ef5406d5cc33}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  4,                                      ! Hour 1
  0,                                      ! Minute 1
  0.067000000000000004,                   ! Value Until Time 1
  5,                                      ! Hour 2
  0,                                      ! Minute 2
  0.187,                                  ! Value Until Time 2
  6,                                      ! Hour 3
  0,                                      ! Minute 3
  0.39400000000000002,                    ! Value Until Time 3
  7,                                      ! Hour 4
  0,                                      ! Minute 4
  0.44,                                   ! Value Until Time 4
  8,                                      ! Hour 5
  0,                                      ! Minute 5
  0.39300000000000002,                    ! Value Until Time 5
  9,                                      ! Hour 6
  0,                                      ! Minute 6
  0.17199999999999999,                    ! Value Until Time 6
  15,                                     ! Hour 7
  0,                                      ! Minute 7
  0.11899999999999999,                    ! Value Until Time 7
  16,                                     ! Hour 8
  0,                                      ! Minute 8
  0.20599999999999999,                    ! Value Until Time 8
  17,                                     ! Hour 9
  0,                                      ! Minute 9
  0.439,                                  ! Value Until Time 9
  18,                                     ! Hour 10
  0,                                      ! Minute 10
  0.61599999999999999,                    ! Value Until Time 10
  19,                                     ! Hour 11
  0,                                      ! Minute 11
  0.82899999999999996,                    ! Value Until Time 11
  20,                                     ! Hour 12
  0,                                      ! Minute 12
  0.98599999999999999,                    ! Value Until Time 12
  21,                                     ! Hour 13
  0,                                      ! Minute 13
  1,                                      ! Value Until Time 13
  22,                                     ! Hour 14
  0,                                      ! Minute 14
  0.69199999999999995,                    ! Value Until Time 14
  23,                                     ! Hour 15
  0,                                      ! Minute 15
  0.38400000000000001,                    ! Value Until Time 15
  24,                                     ! Hour 16
  0,                                      ! Minute 16
  0.16;                                   ! Value Until Time 16

OS:Schedule:Ruleset,
  {c2f3cf6c-d39c-4bec-8cde-4c9a849ad802}, ! Handle
  Mid-riseApartment Office ClgSetp,       ! Name
  {f0509375-c134-4097-a2cf-819f43cfee57}, ! Schedule Type Limits Name
  {6a401dba-98f3-4827-aea7-a5f8db943e26}, ! Default Day Schedule Name
  {88158124-1d63-4410-8f4c-4785a510015a}, ! Summer Design Day Schedule Name
  {70b50c9a-7940-439d-8658-06d07a086111}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {6a401dba-98f3-4827-aea7-a5f8db943e26}, ! Handle
  Mid-riseApartment Office ClgSetp Default Schedule, ! Name
  {f0509375-c134-4097-a2cf-819f43cfee57}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.3999996185303;                       !- Value Until Time 1

OS:Schedule:Day,
  {88158124-1d63-4410-8f4c-4785a510015a}, ! Handle
  Mid-riseApartment Office ClgSetp Summer Design Day, ! Name
  {f0509375-c134-4097-a2cf-819f43cfee57}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  29.399999999999999,                     ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  26.699999999999999,                     ! Value Until Time 2
  17,                                     ! Hour 3
  0,                                      ! Minute 3
  23.899999999999999,                     ! Value Until Time 3
  18,                                     ! Hour 4
  0,                                      ! Minute 4
  26.699999999999999,                     ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  29.399999999999999;                     ! Value Until Time 5

OS:Schedule:Rule,
  {800176b4-2ddb-4299-be09-ee76dd93b084}, ! Handle
  Mid-riseApartment Office ClgSetp Rule 1, ! Name
  {c2f3cf6c-d39c-4bec-8cde-4c9a849ad802}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {71228f9a-d9e3-4ba1-9109-bb9c5a3389a6}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {71228f9a-d9e3-4ba1-9109-bb9c5a3389a6}, ! Handle
  Mid-riseApartment Office ClgSetp Rule 1 Day Schedule, ! Name
  {f0509375-c134-4097-a2cf-819f43cfee57}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  29.399999999999999,                     ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  26.699999999999999,                     ! Value Until Time 2
  17,                                     ! Hour 3
  0,                                      ! Minute 3
  23.899999999999999,                     ! Value Until Time 3
  18,                                     ! Hour 4
  0,                                      ! Minute 4
  26.699999999999999,                     ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  29.399999999999999;                     ! Value Until Time 5

OS:Schedule:Day,
  {70b50c9a-7940-439d-8658-06d07a086111}, ! Handle
  Mid-riseApartment Office ClgSetp Winter Design Day, ! Name
  {f0509375-c134-4097-a2cf-819f43cfee57}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  29.399999999999999;                     ! Value Until Time 1

OS:Schedule:Ruleset,
  {1ec744f0-26a9-4ac7-a088-a15b043a6876}, ! Handle
  Mid-riseApartment Office Operation,     ! Name
  {8f9d48bf-a7a1-49a0-8822-18906b6c2980}, ! Schedule Type Limits Name
  {9e879e59-aaf3-4916-980e-82104563e8bd}, ! Default Day Schedule Name
  {ff6b3719-be65-4799-883d-480e75382e1c}, ! Summer Design Day Schedule Name
  {65264fc1-efca-49b5-8ae1-b3264fce241c}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {9e879e59-aaf3-4916-980e-82104563e8bd}, ! Handle
  Mid-riseApartment Office Operation Default Schedule, ! Name
  {8f9d48bf-a7a1-49a0-8822-18906b6c2980}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {65264fc1-efca-49b5-8ae1-b3264fce241c}, ! Handle
  Mid-riseApartment Office Operation Winter Design Day, ! Name
  {8f9d48bf-a7a1-49a0-8822-18906b6c2980}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0;                                      ! Value Until Time 3

OS:Schedule:Day,
  {ff6b3719-be65-4799-883d-480e75382e1c}, ! Handle
  Mid-riseApartment Office Operation Summer Design Day, ! Name
  {8f9d48bf-a7a1-49a0-8822-18906b6c2980}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {f1bcffe0-1f9b-43ad-a244-b826a7e047f4}, ! Handle
  Mid-riseApartment Office Operation Rule 1, ! Name
  {1ec744f0-26a9-4ac7-a088-a15b043a6876}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {4c5c6c29-4e54-4708-ad9f-57ce70fda48a}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {4c5c6c29-4e54-4708-ad9f-57ce70fda48a}, ! Handle
  Mid-riseApartment Office Operation Rule 1 Day Schedule, ! Name
  {8f9d48bf-a7a1-49a0-8822-18906b6c2980}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {b101496a-bb38-49d2-8369-d1b8ff7708f4}, ! Handle
  Mid-riseApartment Apartment Equip,      ! Name
  {1e94150a-357f-4b4f-acc2-ef5406d5cc33}, ! Schedule Type Limits Name
  {49df3c6d-5740-43ea-810c-41fe9ff78d33}, ! Default Day Schedule Name
  {19277f46-3f10-470e-86a5-397322824764}, ! Summer Design Day Schedule Name
  {f552a73d-9ad6-4204-b365-f6ce1b324e7b}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {49df3c6d-5740-43ea-810c-41fe9ff78d33}, ! Handle
  Mid-riseApartment Apartment Equip Default Schedule, ! Name
  {1e94150a-357f-4b4f-acc2-ef5406d5cc33}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.45,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.41,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.38,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.43,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.65,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.66,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.67,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.69,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.69,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.66,                                   !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.65,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.68,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.8,                                    !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.93,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.89,                                   !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.85,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.71,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.58;                                   !- Value Until Time 22

OS:Schedule:Day,
  {f552a73d-9ad6-4204-b365-f6ce1b324e7b}, ! Handle
  Mid-riseApartment Apartment Equip Winter Design Day, ! Name
  {1e94150a-357f-4b4f-acc2-ef5406d5cc33}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.45000000000000001,                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40999999999999998,                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.39000000000000001,                    ! Value Until Time 3
  5,                                      ! Hour 4
  0,                                      ! Minute 4
  0.38,                                   ! Value Until Time 4
  6,                                      ! Hour 5
  0,                                      ! Minute 5
  0.42999999999999999,                    ! Value Until Time 5
  7,                                      ! Hour 6
  0,                                      ! Minute 6
  0.54000000000000004,                    ! Value Until Time 6
  8,                                      ! Hour 7
  0,                                      ! Minute 7
  0.65000000000000002,                    ! Value Until Time 7
  9,                                      ! Hour 8
  0,                                      ! Minute 8
  0.66000000000000003,                    ! Value Until Time 8
  10,                                     ! Hour 9
  0,                                      ! Minute 9
  0.67000000000000004,                    ! Value Until Time 9
  11,                                     ! Hour 10
  0,                                      ! Minute 10
  0.68999999999999995,                    ! Value Until Time 10
  12,                                     ! Hour 11
  0,                                      ! Minute 11
  0.69999999999999996,                    ! Value Until Time 11
  13,                                     ! Hour 12
  0,                                      ! Minute 12
  0.68999999999999995,                    ! Value Until Time 12
  14,                                     ! Hour 13
  0,                                      ! Minute 13
  0.66000000000000003,                    ! Value Until Time 13
  15,                                     ! Hour 14
  0,                                      ! Minute 14
  0.65000000000000002,                    ! Value Until Time 14
  16,                                     ! Hour 15
  0,                                      ! Minute 15
  0.68000000000000005,                    ! Value Until Time 15
  17,                                     ! Hour 16
  0,                                      ! Minute 16
  0.80000000000000004,                    ! Value Until Time 16
  19,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  20,                                     ! Hour 18
  0,                                      ! Minute 18
  0.93000000000000005,                    ! Value Until Time 18
  21,                                     ! Hour 19
  0,                                      ! Minute 19
  0.89000000000000001,                    ! Value Until Time 19
  22,                                     ! Hour 20
  0,                                      ! Minute 20
  0.84999999999999998,                    ! Value Until Time 20
  23,                                     ! Hour 21
  0,                                      ! Minute 21
  0.70999999999999996,                    ! Value Until Time 21
  24,                                     ! Hour 22
  0,                                      ! Minute 22
  0.57999999999999996;                    ! Value Until Time 22

OS:Schedule:Day,
  {19277f46-3f10-470e-86a5-397322824764}, ! Handle
  Mid-riseApartment Apartment Equip Summer Design Day, ! Name
  {1e94150a-357f-4b4f-acc2-ef5406d5cc33}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  1,                                      ! Hour 1
  0,                                      ! Minute 1
  0.45000000000000001,                    ! Value Until Time 1
  2,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40999999999999998,                    ! Value Until Time 2
  3,                                      ! Hour 3
  0,                                      ! Minute 3
  0.39000000000000001,                    ! Value Until Time 3
  5,                                      ! Hour 4
  0,                                      ! Minute 4
  0.38,                                   ! Value Until Time 4
  6,                                      ! Hour 5
  0,                                      ! Minute 5
  0.42999999999999999,                    ! Value Until Time 5
  7,                                      ! Hour 6
  0,                                      ! Minute 6
  0.54000000000000004,                    ! Value Until Time 6
  8,                                      ! Hour 7
  0,                                      ! Minute 7
  0.65000000000000002,                    ! Value Until Time 7
  9,                                      ! Hour 8
  0,                                      ! Minute 8
  0.66000000000000003,                    ! Value Until Time 8
  10,                                     ! Hour 9
  0,                                      ! Minute 9
  0.67000000000000004,                    ! Value Until Time 9
  11,                                     ! Hour 10
  0,                                      ! Minute 10
  0.68999999999999995,                    ! Value Until Time 10
  12,                                     ! Hour 11
  0,                                      ! Minute 11
  0.69999999999999996,                    ! Value Until Time 11
  13,                                     ! Hour 12
  0,                                      ! Minute 12
  0.68999999999999995,                    ! Value Until Time 12
  14,                                     ! Hour 13
  0,                                      ! Minute 13
  0.66000000000000003,                    ! Value Until Time 13
  15,                                     ! Hour 14
  0,                                      ! Minute 14
  0.65000000000000002,                    ! Value Until Time 14
  16,                                     ! Hour 15
  0,                                      ! Minute 15
  0.68000000000000005,                    ! Value Until Time 15
  17,                                     ! Hour 16
  0,                                      ! Minute 16
  0.80000000000000004,                    ! Value Until Time 16
  19,                                     ! Hour 17
  0,                                      ! Minute 17
  1,                                      ! Value Until Time 17
  20,                                     ! Hour 18
  0,                                      ! Minute 18
  0.93000000000000005,                    ! Value Until Time 18
  21,                                     ! Hour 19
  0,                                      ! Minute 19
  0.89000000000000001,                    ! Value Until Time 19
  22,                                     ! Hour 20
  0,                                      ! Minute 20
  0.84999999999999998,                    ! Value Until Time 20
  23,                                     ! Hour 21
  0,                                      ! Minute 21
  0.70999999999999996,                    ! Value Until Time 21
  24,                                     ! Hour 22
  0,                                      ! Minute 22
  0.57999999999999996;                    ! Value Until Time 22

OS:Schedule:Ruleset,
  {c0805299-19fc-4e7f-872e-0a3c4849279e}, ! Handle
  Always On,                              ! Name
  {1f4b9907-88e1-42b7-b42c-ffd9e79e9a51}, ! Schedule Type Limits Name
  {13fc7924-9131-42ee-b8bd-37c937afc6ca}, ! Default Day Schedule Name
  {06c3959b-f301-4f5f-8dbe-878ae1a4f284}, ! Summer Design Day Schedule Name
  {8008ed21-43ac-4619-8788-4374f0d03b18}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {13fc7924-9131-42ee-b8bd-37c937afc6ca}, ! Handle
  Always On Default Schedule,             ! Name
  {1f4b9907-88e1-42b7-b42c-ffd9e79e9a51}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8008ed21-43ac-4619-8788-4374f0d03b18}, ! Handle
  Always On Winter Design Day,            ! Name
  {1f4b9907-88e1-42b7-b42c-ffd9e79e9a51}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {06c3959b-f301-4f5f-8dbe-878ae1a4f284}, ! Handle
  Always On Summer Design Day,            ! Name
  {1f4b9907-88e1-42b7-b42c-ffd9e79e9a51}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {5c983bb4-950f-4a72-a893-02abb0be1081}, ! Handle
  Mid-riseApartment Office HtgSetp,       ! Name
  {e96ea544-ec9c-4c6c-8e2d-66bd0241fc55}, ! Schedule Type Limits Name
  {a653a23a-fead-430f-9b0f-5af91d581924}, ! Default Day Schedule Name
  {52004e1e-a234-425d-919d-c15db2ee8dd2}, ! Summer Design Day Schedule Name
  {6e43d487-fc97-4401-8bca-b3f903398b7b}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {a653a23a-fead-430f-9b0f-5af91d581924}, ! Handle
  Mid-riseApartment Office HtgSetp Default Schedule, ! Name
  {e96ea544-ec9c-4c6c-8e2d-66bd0241fc55}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6000003814697;                       !- Value Until Time 1

OS:Schedule:Day,
  {6e43d487-fc97-4401-8bca-b3f903398b7b}, ! Handle
  Mid-riseApartment Office HtgSetp Winter Design Day, ! Name
  {e96ea544-ec9c-4c6c-8e2d-66bd0241fc55}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  18.300000000000001,                     ! Value Until Time 2
  17,                                     ! Hour 3
  0,                                      ! Minute 3
  21.100000000000001,                     ! Value Until Time 3
  18,                                     ! Hour 4
  0,                                      ! Minute 4
  18.300000000000001,                     ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  15.6;                                   ! Value Until Time 5

OS:Schedule:Rule,
  {c9701c04-9cbe-4982-b47b-51ab95628533}, ! Handle
  Mid-riseApartment Office HtgSetp Rule 1, ! Name
  {5c983bb4-950f-4a72-a893-02abb0be1081}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {16ebfbce-2c97-4736-b2ba-aa983ac4316f}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {16ebfbce-2c97-4736-b2ba-aa983ac4316f}, ! Handle
  Mid-riseApartment Office HtgSetp Rule 1 Day Schedule, ! Name
  {e96ea544-ec9c-4c6c-8e2d-66bd0241fc55}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  18.300000000000001,                     ! Value Until Time 2
  17,                                     ! Hour 3
  0,                                      ! Minute 3
  21.100000000000001,                     ! Value Until Time 3
  18,                                     ! Hour 4
  0,                                      ! Minute 4
  18.300000000000001,                     ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  15.6;                                   ! Value Until Time 5

OS:Schedule:Day,
  {52004e1e-a234-425d-919d-c15db2ee8dd2}, ! Handle
  Mid-riseApartment Office HtgSetp Summer Design Day, ! Name
  {e96ea544-ec9c-4c6c-8e2d-66bd0241fc55}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Ruleset,
  {1276a9f9-3fc6-4e14-bf02-857fe4474eeb}, ! Handle
  Mid-riseApartment Activity,             ! Name
  {4591aa7f-b622-493e-a0fb-95b291801ee6}, ! Schedule Type Limits Name
  {66d57e46-e282-474e-9827-8fa3b14f1bb1}, ! Default Day Schedule Name
  {1fc2baff-6dbc-4edf-b489-b129c6315c57}, ! Summer Design Day Schedule Name
  {0573ebc5-14ec-4a8e-9bed-804fdb73162e}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {66d57e46-e282-474e-9827-8fa3b14f1bb1}, ! Handle
  Mid-riseApartment Activity Default Schedule, ! Name
  {4591aa7f-b622-493e-a0fb-95b291801ee6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {0573ebc5-14ec-4a8e-9bed-804fdb73162e}, ! Handle
  Mid-riseApartment Activity Winter Design Day, ! Name
  {4591aa7f-b622-493e-a0fb-95b291801ee6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {1fc2baff-6dbc-4edf-b489-b129c6315c57}, ! Handle
  Mid-riseApartment Activity Summer Design Day, ! Name
  {4591aa7f-b622-493e-a0fb-95b291801ee6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:ScheduleTypeLimits,
  {4591aa7f-b622-493e-a0fb-95b291801ee6}, ! Handle
  ActivityLevel,                          ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  ActivityLevel;                          ! Unit Type

OS:ScheduleTypeLimits,
  {e5e09bda-7d61-4972-8be0-2aa78be60874}, ! Handle
  Temperature 1,                          ! Name
  ,                                       ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {e96ea544-ec9c-4c6c-8e2d-66bd0241fc55}, ! Handle
  Temperature 2,                          ! Name
  ,                                       ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {b61572d0-49d4-4fdc-a4ed-ca2984d302dd}, ! Handle
  Temperature 3,                          ! Name
  ,                                       ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:ScheduleTypeLimits,
  {1f4b9907-88e1-42b7-b42c-ffd9e79e9a51}, ! Handle
  Fractional,                             ! Name
  0,                                      ! Lower Limit Value {BasedOnField A4}
  1,                                      ! Upper Limit Value {BasedOnField A4}
  Continuous;                             ! Numeric Type

OS:ScheduleTypeLimits,
  {f0509375-c134-4097-a2cf-819f43cfee57}, ! Handle
  Temperature 4,                          ! Name
  ,                                       ! Lower Limit Value {BasedOnField A4}
  ,                                       ! Upper Limit Value {BasedOnField A4}
  Continuous,                             ! Numeric Type
  Temperature;                            ! Unit Type

OS:Rendering:Color,
  {04166485-d1ac-4ad2-a916-ac75d4668ede}, ! Handle
  Rendering Color 1,                      ! Name
  95,                                     ! Rendering Red Value
  158,                                    ! Rendering Green Value
  160;                                    ! Rendering Blue Value

OS:YearDescription,
  {fb706778-97ec-4b68-a089-0dea130bfeed}, !- Handle
  2012,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:RadianceParameters,
  {3d7637ee-66f3-4d78-a3ae-246556cee3f5}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:Sizing:Parameters,
  {eb9eccf8-f5ac-4a9b-a683-f71fb9cf7be7}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:ProgramControl,
  {1a21de4d-8491-45b0-a1f0-d36eb5f0a43f}; !- Handle

OS:OutputControl:ReportingTolerances,
  {953c6a9f-7806-4e67-8b2b-5e6d76b3a62c}; !- Handle

OS:ConvergenceLimits,
  {5f6397c5-0f43-43b7-a95a-5ee7400efeac}; !- Handle

OS:ShadowCalculation,
  {08d9db6f-515e-4de2-a69a-4aebd356d8b9}, !- Handle
  7,                                      !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Inside,
  {5ac1dc4e-a46c-40d0-8f8b-71fffec222ad}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {b7eef77b-8f13-4e16-8c08-6e482646bf56}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {31bc4afb-6a42-4bd1-a025-00e5e76e5cbb}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:ZoneAirHeatBalanceAlgorithm,
  {944088fc-16a9-4ed6-a19d-bbaca376aaa0}, !- Handle
  AnalyticalSolution;                     !- Algorithm

OS:ZoneAirContaminantBalance,
  {db696403-a7bb-41cf-b3de-78150dc79bee}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {40cff97c-440a-4585-9175-c1d4834dab63}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {32e4d7b1-356a-43d8-b3e5-edf6dd866c85}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Space,
  {bb0a4bff-ef5f-47bc-9419-44cf8b6460df}, !- Handle
  Basement,                               !- Name
  {b2b27a8d-0c11-4b65-aca9-667581d024bb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.3017391213026,                        !- X Origin {m}
  11.3707900511049,                       !- Y Origin {m}
  -3.048,                                 !- Z Origin {m}
  {7ec37aea-a152-4e1b-8bc8-3caf62f20036}, !- Building Story Name
  {53f8202f-af80-4f57-b071-2f00591042d9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Space,
  {936260fc-ec20-4e8c-8cac-2b85b25c5666}, !- Handle
  Loft,                                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.1178391213026,                        !- X Origin {m}
  15.2696900511049,                       !- Y Origin {m}
  6.7056,                                 !- Z Origin {m}
  {54bc611f-5476-4fe1-867c-b2af6a902aa2}, !- Building Story Name
  {ac372c72-46a2-422c-8271-7b9cc842fcea}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Space,
  {471758d4-0067-46ab-9bc8-c235a03397ae}, !- Handle
  Attic,                                  !- Name
  {0ebee013-d9dc-4031-a99d-911f146ba1b9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.3017391213026,                        !- X Origin {m}
  11.3707900511049,                       !- Y Origin {m}
  6.7056,                                 !- Z Origin {m}
  {54bc611f-5476-4fe1-867c-b2af6a902aa2}, !- Building Story Name
  {55f3ba1e-bd5a-41b6-8b7e-bcb4e7962df0}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Space,
  {eec850a9-ac16-4c4e-b1c7-2aa2348190bb}, !- Handle
  First Floor,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.3017391213026,                        !- X Origin {m}
  11.3707900511049,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {3a022b80-b709-4d10-a66d-c63ffd508d0e}, !- Building Story Name
  {ac372c72-46a2-422c-8271-7b9cc842fcea}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Space,
  {b5ea2ce3-20cb-465d-b65a-1a1940f87c12}, !- Handle
  Second Floor,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.3017391213026,                        !- X Origin {m}
  11.3707900511049,                       !- Y Origin {m}
  3.3528,                                 !- Z Origin {m}
  {bbbf9d76-f7d4-4265-b75d-b57f428a787e}, !- Building Story Name
  {ac372c72-46a2-422c-8271-7b9cc842fcea}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {88d73cc7-18c0-4d63-9224-0c91f932d5f8}, !- Handle
  Surface 1,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb0a4bff-ef5f-47bc-9419-44cf8b6460df}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.44475000000004, 11.8618, 3.048,       !- X,Y,Z Vertex 1 {m}
  2.44475000000004, 11.8618, 0,           !- X,Y,Z Vertex 2 {m}
  2.44475000000004, 13.5382, 0,           !- X,Y,Z Vertex 3 {m}
  2.44475000000004, 13.5382, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb32bc69-68a6-4fa1-b868-8f8f18312558}, !- Handle
  Surface 6,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bb0a4bff-ef5f-47bc-9419-44cf8b6460df}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.44475000000004, 13.5382, 0,           !- X,Y,Z Vertex 1 {m}
  2.44475000000004, 11.8618, 0,           !- X,Y,Z Vertex 2 {m}
  6.85800000000004, 11.8618, 0,           !- X,Y,Z Vertex 3 {m}
  6.85800000000004, 6.31825, 0,           !- X,Y,Z Vertex 4 {m}
  7.16280000000004, 6.31825, 0,           !- X,Y,Z Vertex 5 {m}
  7.16280000000004, 3.8989, 0,            !- X,Y,Z Vertex 6 {m}
  6.33730000000004, 3.8989, 0,            !- X,Y,Z Vertex 7 {m}
  6.33730000000004, 0.74295, 0,           !- X,Y,Z Vertex 8 {m}
  4.06400000000004, 0.74295, 0,           !- X,Y,Z Vertex 9 {m}
  4.06400000000004, 0, 0,                 !- X,Y,Z Vertex 10 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 11 {m}
  0, 13.5382, 0;                          !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {029b3f43-c106-4461-ae2c-726f83fe4fc6}, !- Handle
  Surface 7,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bb0a4bff-ef5f-47bc-9419-44cf8b6460df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f766490-f53f-4ee0-a94f-bda5b7623799}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.06400000000004, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  4.06400000000004, 0.74295, 3.048,       !- X,Y,Z Vertex 2 {m}
  6.33730000000004, 0.74295, 3.048,       !- X,Y,Z Vertex 3 {m}
  6.33730000000004, 3.8989, 3.048,        !- X,Y,Z Vertex 4 {m}
  7.16280000000004, 3.8989, 3.048,        !- X,Y,Z Vertex 5 {m}
  7.16280000000004, 6.31825, 3.048,       !- X,Y,Z Vertex 6 {m}
  6.85800000000004, 6.31825, 3.048,       !- X,Y,Z Vertex 7 {m}
  6.85800000000004, 11.8618, 3.048,       !- X,Y,Z Vertex 8 {m}
  2.44475000000004, 11.8618, 3.048,       !- X,Y,Z Vertex 9 {m}
  2.44475000000004, 13.5382, 3.048,       !- X,Y,Z Vertex 10 {m}
  0, 13.5382, 3.048,                      !- X,Y,Z Vertex 11 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {d66f3307-cc54-4b97-bdcd-b22d90570164}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb0a4bff-ef5f-47bc-9419-44cf8b6460df}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.52668996836295e-015, 13.5382, 3.048, !- X,Y,Z Vertex 1 {m}
  2.52668996836296e-015, 13.5382, 4.18908280592253e-030, !- X,Y,Z Vertex 2 {m}
  1.69649183590082e-014, 10.0711, -4.18908280592245e-030, !- X,Y,Z Vertex 3 {m}
  1.19115384222823e-014, 10.0711, 3.048;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f0202d8-02a9-4b35-910f-8a6284cee9ef}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb0a4bff-ef5f-47bc-9419-44cf8b6460df}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.06400000000004, 0.74295, 3.048,       !- X,Y,Z Vertex 1 {m}
  4.06400000000004, 0.74295, 0,           !- X,Y,Z Vertex 2 {m}
  6.33730000000004, 0.74295, 0,           !- X,Y,Z Vertex 3 {m}
  6.33730000000004, 0.74295, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93495236-9159-45eb-9c5c-5eb29117fef1}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb0a4bff-ef5f-47bc-9419-44cf8b6460df}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  -3.60955709766131e-015, 0, 0,           !- X,Y,Z Vertex 2 {m}
  4.06400000000004, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.06400000000004, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6de1f187-6446-47fb-9783-bbce1ab74d35}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb0a4bff-ef5f-47bc-9419-44cf8b6460df}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.85800000000004, 11.8618, 3.048,       !- X,Y,Z Vertex 1 {m}
  6.85800000000004, 11.8618, 0,           !- X,Y,Z Vertex 2 {m}
  2.44475000000004, 11.8618, 0,           !- X,Y,Z Vertex 3 {m}
  2.44475000000004, 11.8618, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fbf732c-b1ee-4934-85ae-1d3598d1d045}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {936260fc-ec20-4e8c-8cac-2b85b25c5666}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.34670000000004, 0, 1.79908058334393,  !- X,Y,Z Vertex 1 {m}
  5.34670000000004, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  5.34670000000004, 2.41935, 0,           !- X,Y,Z Vertex 3 {m}
  5.34670000000004, 2.41935, 1.79908058334393; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {124a5c1c-9ae0-4774-bbe3-80e1c5f31165}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {936260fc-ec20-4e8c-8cac-2b85b25c5666}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.17500000000004, 2.41935, 2.99811117256538, !- X,Y,Z Vertex 1 {m}
  3.44508011376432, 2.41935, 2.87742507230417, !- X,Y,Z Vertex 2 {m}
  3.4437526992535, 2.41935, 2.64827934193776, !- X,Y,Z Vertex 3 {m}
  3.17500000000004, 2.41935, 2.76821143805269; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdc458af-ac2b-4069-8780-01c07dcd8c29}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {936260fc-ec20-4e8c-8cac-2b85b25c5666}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.17500000000004, 2.41935, 2.99811117256538, !- X,Y,Z Vertex 1 {m}
  3.17500000000004, 2.41935, 0.7687078128564, !- X,Y,Z Vertex 2 {m}
  3.17500000000004, 5.9436, 0.7687078128564, !- X,Y,Z Vertex 3 {m}
  3.17500000000004, 5.9436, 2.99811117256538; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {061c908b-e5be-4583-b9c7-0cd2f4c8b4bc}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {936260fc-ec20-4e8c-8cac-2b85b25c5666}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {835c2c1a-143b-4b89-bbec-a8d5d1847d75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.17500000000004, 2.41935, 0.7687078128564, !- X,Y,Z Vertex 1 {m}
  4.49084128360818, 2.41935, 0.148753112490621, !- X,Y,Z Vertex 2 {m}
  4.49084128360818, 2.41935, 0,           !- X,Y,Z Vertex 3 {m}
  3.17500000000004, 2.41935, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f36304fb-90d8-40d3-a169-522f1919e81b}, !- Handle
  Surface 21,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {936260fc-ec20-4e8c-8cac-2b85b25c5666}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.60730649306329, 5.9436, 3.6986396680552, !- X,Y,Z Vertex 1 {m}
  -2.94521014423292e-016, 5.9436, 2.98040999216867, !- X,Y,Z Vertex 2 {m}
  -2.94521014423292e-016, 0, 2.98040999216867, !- X,Y,Z Vertex 3 {m}
  1.60730649306329, 1.84211517707235e-031, 3.6986396680552; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3141275-7fc6-4b2f-b95b-6a9930d18660}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {936260fc-ec20-4e8c-8cac-2b85b25c5666}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.44508011376432, -1.84211517707235e-031, 2.87742507230417, !- X,Y,Z Vertex 1 {m}
  3.4437526992535, 0, 2.64827934193776,   !- X,Y,Z Vertex 2 {m}
  3.4437526992535, 2.41935, 2.64827934193776, !- X,Y,Z Vertex 3 {m}
  3.44508011376432, 2.41935, 2.87742507230417; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30bbf45d-3f1a-4ed1-a8d3-48b71ece9d77}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {936260fc-ec20-4e8c-8cac-2b85b25c5666}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0479b0a1-59fd-439d-81de-0b15a41d7405}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.17500000000004, 2.41935, 0.76864063818106, !- X,Y,Z Vertex 1 {m}
  3.17500000000004, 2.41935, 0,           !- X,Y,Z Vertex 2 {m}
  3.17500000000004, 5.9436, 0,            !- X,Y,Z Vertex 3 {m}
  3.17500000000004, 5.9436, 0.76864063818106; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ba6e317-1a01-4445-bdd1-955319f24b26}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {936260fc-ec20-4e8c-8cac-2b85b25c5666}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.17500000000004, 0, 2.99811117256538,  !- X,Y,Z Vertex 1 {m}
  3.44508011376432, 0, 2.87742507230417,  !- X,Y,Z Vertex 2 {m}
  3.44508011376432, 2.41935, 2.87742507230417, !- X,Y,Z Vertex 3 {m}
  3.17500000000004, 2.41935, 2.99811117256538; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b0d29fb-3a3e-4f18-a68b-7be65744be77}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {936260fc-ec20-4e8c-8cac-2b85b25c5666}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bee6084e-1704-4182-92d0-dfd7fd633ae7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33367106481071, 5.9436, 1.63624445463126, !- X,Y,Z Vertex 1 {m}
  3.17500000000004, 5.9436, 0.7687078128564, !- X,Y,Z Vertex 2 {m}
  3.17500000000004, 5.9436, 0,            !- X,Y,Z Vertex 3 {m}
  0, 5.9436, 0,                           !- X,Y,Z Vertex 4 {m}
  0, 5.9436, 1.00795739087273;            !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {e1ec2c61-0e53-4849-9e5b-d708cb3ed077}, !- Handle
  Surface 26,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {936260fc-ec20-4e8c-8cac-2b85b25c5666}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4437526992535, 0, 2.64827934193776,   !- X,Y,Z Vertex 1 {m}
  5.34670000000004, 0, 1.79908058334393,  !- X,Y,Z Vertex 2 {m}
  5.34670000000004, 2.41935, 1.79908058334393, !- X,Y,Z Vertex 3 {m}
  3.4437526992535, 2.41935, 2.64827934193776; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d55f3fae-9c2a-48a4-a9bb-f284580d343a}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {936260fc-ec20-4e8c-8cac-2b85b25c5666}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1bd155e-a698-4f05-9230-8e672f177646}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.9436, 1.00795739087273,            !- X,Y,Z Vertex 1 {m}
  0, 5.9436, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.00795739087273;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aafbcb97-85df-4b9d-82fc-bdee29b1d79a}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {936260fc-ec20-4e8c-8cac-2b85b25c5666}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.9436, 2.98040999216867,            !- X,Y,Z Vertex 1 {m}
  0, 5.9436, 1.00795739087273,            !- X,Y,Z Vertex 2 {m}
  0, 0, 1.00795739087273,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 2.98040999216867;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bc21f96-469b-4169-9c7c-d6827fdb132e}, !- Handle
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {936260fc-ec20-4e8c-8cac-2b85b25c5666}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.60730649306329, 5.9436, 3.6986396680552, !- X,Y,Z Vertex 1 {m}
  1.60730649306329, 5.9436, 1.5073219378771, !- X,Y,Z Vertex 2 {m}
  1.33367106481071, 5.9436, 1.63624445463126, !- X,Y,Z Vertex 3 {m}
  1.33367106481071, 5.9436, 3.57636486496499; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65ab5291-e921-40ff-b8a6-f6e2728f91b0}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {471758d4-0067-46ab-9bc8-c235a03397ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e84e904-a17e-4bb3-afff-174065c2b0c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.44475000000004, 13.5382, 0,           !- X,Y,Z Vertex 1 {m}
  2.44475000000004, 11.8618, 0,           !- X,Y,Z Vertex 2 {m}
  6.29920000000004, 11.8618, 0,           !- X,Y,Z Vertex 3 {m}
  6.29920000000004, 6.31825, 0,           !- X,Y,Z Vertex 4 {m}
  4.99110000000004, 6.31825, 0,           !- X,Y,Z Vertex 5 {m}
  4.99110000000004, 9.8425, 0,            !- X,Y,Z Vertex 6 {m}
  1.8161, 9.8425, 0,                      !- X,Y,Z Vertex 7 {m}
  1.8161, 0.895350000000001, 0,           !- X,Y,Z Vertex 8 {m}
  4.06400000000004, 0.895350000000001, 0, !- X,Y,Z Vertex 9 {m}
  4.06400000000004, 0, 0,                 !- X,Y,Z Vertex 10 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 11 {m}
  0, 13.5382, 0;                          !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {a39cd0ea-1ddb-4006-a196-91261e05c0fc}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {471758d4-0067-46ab-9bc8-c235a03397ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.44215243185384e-017, 13.5382, 0.152400000000011, !- X,Y,Z Vertex 1 {m}
  -4.80717477284568e-018, 13.5382, -3.03266788670414e-034, !- X,Y,Z Vertex 2 {m}
  4.80717477284602e-018, 3.41388505069897e-036, 3.03266788670436e-034, !- X,Y,Z Vertex 3 {m}
  -4.80717477284602e-018, -3.41388505069897e-036, 0.1524; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0479b0a1-59fd-439d-81de-0b15a41d7405}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {471758d4-0067-46ab-9bc8-c235a03397ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30bbf45d-3f1a-4ed1-a8d3-48b71ece9d77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.99110000000004, 9.8425, 0.76864063818106, !- X,Y,Z Vertex 1 {m}
  4.99110000000004, 9.8425, 0,            !- X,Y,Z Vertex 2 {m}
  4.99110000000004, 6.31825, 0,           !- X,Y,Z Vertex 3 {m}
  4.99110000000004, 6.31825, 0.76864063818106; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf099901-895d-4ae5-80cb-06c01587b28f}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {471758d4-0067-46ab-9bc8-c235a03397ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.06400000000004, 0, 0.1524,            !- X,Y,Z Vertex 1 {m}
  4.06400000000004, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.06400000000004, 0.895350000000001, 0, !- X,Y,Z Vertex 3 {m}
  4.06400000000004, 0.895350000000001, 0.1524; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e28629e9-2fee-469a-ae79-dddd0077b93f}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {471758d4-0067-46ab-9bc8-c235a03397ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.44475000000004, 11.8618, 0.1524,      !- X,Y,Z Vertex 1 {m}
  2.44475000000004, 11.8618, 0,           !- X,Y,Z Vertex 2 {m}
  2.44475000000004, 13.5382, 0,           !- X,Y,Z Vertex 3 {m}
  2.44475000000004, 13.5382, 0.1524;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1eb7397e-f799-4144-9c96-9a421b20bc27}, !- Handle
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {471758d4-0067-46ab-9bc8-c235a03397ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.14977106481071, 11.8618, 1.63624445463126, !- X,Y,Z Vertex 1 {m}
  6.30694128360818, 11.8618, 0.148753112490621, !- X,Y,Z Vertex 2 {m}
  6.30694128360818, 11.8618, 0,           !- X,Y,Z Vertex 3 {m}
  2.44475000000004, 11.8618, 0,           !- X,Y,Z Vertex 4 {m}
  2.44475000000004, 11.8618, 1.30411187232868; !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {bee6084e-1704-4182-92d0-dfd7fd633ae7}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {471758d4-0067-46ab-9bc8-c235a03397ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b0d29fb-3a3e-4f18-a68b-7be65744be77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.14977106481071, 9.8425, 1.63624445463126, !- X,Y,Z Vertex 1 {m}
  1.8161, 9.8425, 1.00795739087273,       !- X,Y,Z Vertex 2 {m}
  1.8161, 9.8425, 0,                      !- X,Y,Z Vertex 3 {m}
  4.99110000000004, 9.8425, 0,            !- X,Y,Z Vertex 4 {m}
  4.99110000000004, 9.8425, 0.7687078128564; !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {3ace2589-317d-4912-9827-b62added0ba6}, !- Handle
  Surface 40,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {471758d4-0067-46ab-9bc8-c235a03397ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.222375, 11.8618, 0.728255936164341,   !- X,Y,Z Vertex 1 {m}
  2.44475000000004, 11.8618, 0.1524,      !- X,Y,Z Vertex 2 {m}
  2.44475000000004, 13.5382, 0.1524,      !- X,Y,Z Vertex 3 {m}
  1.222375, 13.5382, 0.728255936164341;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc55ee83-bc16-4f2a-bad5-e11b9b2d6b4a}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {471758d4-0067-46ab-9bc8-c235a03397ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.03200000000004, 0.895350000000001, 1.10966701076669, !- X,Y,Z Vertex 1 {m}
  4.06400000000004, 0.895350000000001, 0.1524, !- X,Y,Z Vertex 2 {m}
  4.06400000000004, 0.895350000000001, 0, !- X,Y,Z Vertex 3 {m}
  1.8161, 0.895350000000001, 0,           !- X,Y,Z Vertex 4 {m}
  1.8161, 0.895350000000001, 1.00795739087273; !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {1e695294-9f78-46a5-b2d0-400ad4307305}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {471758d4-0067-46ab-9bc8-c235a03397ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8161, 0.895350000000001, 1.00795739087273, !- X,Y,Z Vertex 1 {m}
  1.8161, 0.895350000000001, 0,           !- X,Y,Z Vertex 2 {m}
  1.8161, 3.8989, 0,                      !- X,Y,Z Vertex 3 {m}
  1.8161, 3.8989, 1.00795739087273;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75137a7e-b59c-4e48-89ee-b7a33cef5326}, !- Handle
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {471758d4-0067-46ab-9bc8-c235a03397ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.30694128360818, 6.31825, 0.148753112490621, !- X,Y,Z Vertex 1 {m}
  6.30694128360818, 6.31825, 0,           !- X,Y,Z Vertex 2 {m}
  6.30694128360818, 11.8618, 0,           !- X,Y,Z Vertex 3 {m}
  6.30694128360818, 11.8618, 0.148753112490621; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f0b5c51-c112-4472-b0f9-90da4bb3fc1c}, !- Handle
  Surface 44,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {471758d4-0067-46ab-9bc8-c235a03397ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.03200000000004, 0.895350000000001, 1.10966701076669, !- X,Y,Z Vertex 1 {m}
  1.8161, 0.895350000000001, 1.00795739087273, !- X,Y,Z Vertex 2 {m}
  1.8161, -1.1093670543792e-028, 1.00795739087272, !- X,Y,Z Vertex 3 {m}
  2.03200000000004, 9.26168825215664e-029, 1.10966701076669; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1bd155e-a698-4f05-9230-8e672f177646}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {471758d4-0067-46ab-9bc8-c235a03397ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d55f3fae-9c2a-48a4-a9bb-f284580d343a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8161, 3.8989, 1.00795739087273,       !- X,Y,Z Vertex 1 {m}
  1.8161, 3.8989, 0,                      !- X,Y,Z Vertex 2 {m}
  1.8161, 9.8425, 0,                      !- X,Y,Z Vertex 3 {m}
  1.8161, 9.8425, 1.00795739087273;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1c10f86-eda7-4ca2-aa99-1c73b6cb5716}, !- Handle
  Surface 46,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {471758d4-0067-46ab-9bc8-c235a03397ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.14977106481071, 9.8425, 1.63624445463126, !- X,Y,Z Vertex 1 {m}
  4.99110000000004, 9.8425, 0.7687078128564, !- X,Y,Z Vertex 2 {m}
  4.99110000000004, 11.8618, 0.768707812856399, !- X,Y,Z Vertex 3 {m}
  3.14977106481071, 11.8618, 1.63624445463126; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {835c2c1a-143b-4b89-bbec-a8d5d1847d75}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {471758d4-0067-46ab-9bc8-c235a03397ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {061c908b-e5be-4583-b9c7-0cd2f4c8b4bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.99110000000004, 6.31825, 0.7687078128564, !- X,Y,Z Vertex 1 {m}
  4.99110000000004, 6.31825, 0,           !- X,Y,Z Vertex 2 {m}
  6.30694128360818, 6.31825, 0,           !- X,Y,Z Vertex 3 {m}
  6.30694128360818, 6.31825, 0.148753112490621; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d1bc142-cfd4-40bb-b8c8-80d5bcd70a2e}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {471758d4-0067-46ab-9bc8-c235a03397ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.03200000000004, 0, 1.10966701076669,  !- X,Y,Z Vertex 1 {m}
  4.06400000000004, 0, 0.1524,            !- X,Y,Z Vertex 2 {m}
  4.06400000000004, 0.895350000000001, 0.1524, !- X,Y,Z Vertex 3 {m}
  2.03200000000004, 0.895350000000001, 1.10966701076669; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52e90a7f-84d8-4e3e-89ad-7ddd475bcc88}, !- Handle
  Surface 49,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {471758d4-0067-46ab-9bc8-c235a03397ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.03200000000004, 0, 1.10966701076669,  !- X,Y,Z Vertex 1 {m}
  0, 0, 0.1524,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4.06400000000004, 0, 0,                 !- X,Y,Z Vertex 4 {m}
  4.06400000000004, 0, 0.1524;            !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {dbabf18b-758d-4c35-ab40-2f3c1ae5481f}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {471758d4-0067-46ab-9bc8-c235a03397ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.222375, 13.5382, 0.728255936164341,   !- X,Y,Z Vertex 1 {m}
  2.44475000000004, 13.5382, 0.1524,      !- X,Y,Z Vertex 2 {m}
  2.44475000000004, 13.5382, 0,           !- X,Y,Z Vertex 3 {m}
  0, 13.5382, 0,                          !- X,Y,Z Vertex 4 {m}
  -1.92286990913841e-017, 13.5382, 0.152400000000011; !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {e306908f-3f2b-4273-a4e7-2ce54f37fe0c}, !- Handle
  Surface 51,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eec850a9-ac16-4c4e-b1c7-2aa2348190bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5ffd5d0-54d2-4ae6-8dc9-8f36179c0f68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.06400000000004, 0, 3.3528,            !- X,Y,Z Vertex 1 {m}
  4.06400000000004, 0.74295, 3.3528,      !- X,Y,Z Vertex 2 {m}
  6.33730000000004, 0.74295, 3.3528,      !- X,Y,Z Vertex 3 {m}
  6.33730000000004, 3.8989, 3.3528,       !- X,Y,Z Vertex 4 {m}
  7.16280000000004, 3.8989, 3.3528,       !- X,Y,Z Vertex 5 {m}
  7.16280000000004, 6.31825, 3.3528,      !- X,Y,Z Vertex 6 {m}
  6.29920000000004, 6.31825, 3.3528,      !- X,Y,Z Vertex 7 {m}
  6.29920000000004, 11.8618, 3.3528,      !- X,Y,Z Vertex 8 {m}
  2.44475000000004, 11.8618, 3.3528,      !- X,Y,Z Vertex 9 {m}
  2.44475000000004, 13.5382, 3.3528,      !- X,Y,Z Vertex 10 {m}
  0, 13.5382, 3.3528,                     !- X,Y,Z Vertex 11 {m}
  0, 0, 3.3528;                           !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {325d38b6-f66c-468d-8d47-3ca3b1b87a2a}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eec850a9-ac16-4c4e-b1c7-2aa2348190bb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.33730000000004, 3.8989, 3.3528,       !- X,Y,Z Vertex 1 {m}
  6.33730000000004, 3.8989, 0,            !- X,Y,Z Vertex 2 {m}
  7.16280000000004, 3.8989, 0,            !- X,Y,Z Vertex 3 {m}
  7.16280000000004, 3.8989, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdb5481d-04f0-44fe-aa0e-2a555494bfcc}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eec850a9-ac16-4c4e-b1c7-2aa2348190bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a577046-f946-4960-a3e5-114ac02ba68c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.29920000000004, 11.8618, 3.76844842796084, !- X,Y,Z Vertex 1 {m}
  6.29920000000004, 11.8618, 3.3528,      !- X,Y,Z Vertex 2 {m}
  6.29920000000004, 6.31825, 3.3528,      !- X,Y,Z Vertex 3 {m}
  6.29920000000004, 6.31825, 3.76844842796084; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {087adb71-1265-418c-adf4-20ea09096265}, !- Handle
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eec850a9-ac16-4c4e-b1c7-2aa2348190bb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.3528,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.06400000000004, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.06400000000004, 0, 3.3528;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {511428aa-e2d5-4071-9735-b0a0969e6596}, !- Handle
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eec850a9-ac16-4c4e-b1c7-2aa2348190bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de0ee106-8d91-4783-baf3-06ef24974e57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.29920000000004, 6.31825, 3.76844842796084, !- X,Y,Z Vertex 1 {m}
  6.29920000000004, 6.31825, 3.3528,      !- X,Y,Z Vertex 2 {m}
  6.85800000000004, 6.31825, 3.3528,      !- X,Y,Z Vertex 3 {m}
  6.85800000000004, 6.31825, 3.5001846017672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b992cb9f-959a-4d14-944e-235cba0cbf7e}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eec850a9-ac16-4c4e-b1c7-2aa2348190bb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.06400000000004, 0, 3.3528,            !- X,Y,Z Vertex 1 {m}
  4.06400000000004, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.06400000000004, 0.74295, 0,           !- X,Y,Z Vertex 3 {m}
  4.06400000000004, 0.74295, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a853e3a-9b0f-4079-a3d7-2ba70d7ed316}, !- Handle
  Surface 57,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eec850a9-ac16-4c4e-b1c7-2aa2348190bb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.29920000000004, 6.31825, 3.76844842796084, !- X,Y,Z Vertex 1 {m}
  6.85800000000004, 6.31825, 3.5001846017672, !- X,Y,Z Vertex 2 {m}
  6.85800000000004, 11.8618, 3.5001846017672, !- X,Y,Z Vertex 3 {m}
  6.29920000000004, 11.8618, 3.76844842796084; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {095f444d-5f4f-4755-aad0-5109e9da6425}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eec850a9-ac16-4c4e-b1c7-2aa2348190bb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.06400000000004, 0.74295, 3.3528,      !- X,Y,Z Vertex 1 {m}
  4.06400000000004, 0.74295, 0,           !- X,Y,Z Vertex 2 {m}
  6.33730000000004, 0.74295, 0,           !- X,Y,Z Vertex 3 {m}
  6.33730000000004, 0.74295, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9112277d-2541-4821-8751-d6b835a28f30}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eec850a9-ac16-4c4e-b1c7-2aa2348190bb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.33730000000004, 0.74295, 3.3528,      !- X,Y,Z Vertex 1 {m}
  6.33730000000004, 0.74295, 0,           !- X,Y,Z Vertex 2 {m}
  6.33730000000004, 3.8989, 0,            !- X,Y,Z Vertex 3 {m}
  6.33730000000004, 3.8989, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ec814f3-431e-427a-8349-36a85ef6d972}, !- Handle
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eec850a9-ac16-4c4e-b1c7-2aa2348190bb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.85800000000004, 11.8618, 3.3528,      !- X,Y,Z Vertex 1 {m}
  6.85800000000004, 11.8618, 0,           !- X,Y,Z Vertex 2 {m}
  2.44475000000004, 11.8618, 0,           !- X,Y,Z Vertex 3 {m}
  2.44475000000004, 11.8618, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfebb761-92aa-470b-b2a2-db0d2ef16021}, !- Handle
  Surface 61,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eec850a9-ac16-4c4e-b1c7-2aa2348190bb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.44475000000004, 13.5382, 3.3528,      !- X,Y,Z Vertex 1 {m}
  2.44475000000004, 13.5382, 0,           !- X,Y,Z Vertex 2 {m}
  0, 13.5382, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 13.5382, 3.3528;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42a18afc-5506-412c-99b1-00ae946aa687}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eec850a9-ac16-4c4e-b1c7-2aa2348190bb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 13.5382, 3.3528,                     !- X,Y,Z Vertex 1 {m}
  0, 13.5382, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.3528;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d4e231d-f0f9-4b2a-b0ad-1c0d0b94d209}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eec850a9-ac16-4c4e-b1c7-2aa2348190bb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.44475000000004, 11.8618, 3.3528,      !- X,Y,Z Vertex 1 {m}
  2.44475000000004, 11.8618, 0,           !- X,Y,Z Vertex 2 {m}
  2.44475000000004, 13.5382, 0,           !- X,Y,Z Vertex 3 {m}
  2.44475000000004, 13.5382, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ad237db-0f14-44e5-88a7-f70ead4bef67}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eec850a9-ac16-4c4e-b1c7-2aa2348190bb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.16280000000004, 6.31825, 3.3528,      !- X,Y,Z Vertex 1 {m}
  7.16280000000004, 6.31825, 0,           !- X,Y,Z Vertex 2 {m}
  6.85800000000004, 6.31825, 0,           !- X,Y,Z Vertex 3 {m}
  6.85800000000004, 6.31825, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b44f585-d758-424c-a4ee-9f5bfb8a765e}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eec850a9-ac16-4c4e-b1c7-2aa2348190bb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.16280000000004, 3.8989, 3.3528,       !- X,Y,Z Vertex 1 {m}
  7.16280000000004, 3.8989, 0,            !- X,Y,Z Vertex 2 {m}
  7.16280000000004, 6.31825, 0,           !- X,Y,Z Vertex 3 {m}
  7.16280000000004, 6.31825, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f766490-f53f-4ee0-a94f-bda5b7623799}, !- Handle
  Surface 66,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {eec850a9-ac16-4c4e-b1c7-2aa2348190bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {029b3f43-c106-4461-ae2c-726f83fe4fc6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.44475000000004, 13.5382, 0,           !- X,Y,Z Vertex 1 {m}
  2.44475000000004, 11.8618, 0,           !- X,Y,Z Vertex 2 {m}
  6.85800000000004, 11.8618, 0,           !- X,Y,Z Vertex 3 {m}
  6.85800000000004, 6.31825, 0,           !- X,Y,Z Vertex 4 {m}
  7.16280000000004, 6.31825, 0,           !- X,Y,Z Vertex 5 {m}
  7.16280000000004, 3.8989, 0,            !- X,Y,Z Vertex 6 {m}
  6.33730000000004, 3.8989, 0,            !- X,Y,Z Vertex 7 {m}
  6.33730000000004, 0.74295, 0,           !- X,Y,Z Vertex 8 {m}
  4.06400000000004, 0.74295, 0,           !- X,Y,Z Vertex 9 {m}
  4.06400000000004, 0, 0,                 !- X,Y,Z Vertex 10 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 11 {m}
  0, 13.5382, 0;                          !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {dc25d5d5-bef1-462c-876e-ada6d3e8db1c}, !- Handle
  Surface 67,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eec850a9-ac16-4c4e-b1c7-2aa2348190bb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.85800000000004, 6.31825, 3.5001846017672, !- X,Y,Z Vertex 1 {m}
  6.85800000000004, 6.31825, 0,           !- X,Y,Z Vertex 2 {m}
  6.85800000000004, 11.8618, 0,           !- X,Y,Z Vertex 3 {m}
  6.85800000000004, 11.8618, 3.5001846017672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5ffd5d0-54d2-4ae6-8dc9-8f36179c0f68}, !- Handle
  Surface 68,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b5ea2ce3-20cb-465d-b65a-1a1940f87c12}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e306908f-3f2b-4273-a4e7-2ce54f37fe0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.44475000000004, 13.5382, 0,           !- X,Y,Z Vertex 1 {m}
  2.44475000000004, 11.8618, 0,           !- X,Y,Z Vertex 2 {m}
  6.29920000000004, 11.8618, 0,           !- X,Y,Z Vertex 3 {m}
  6.29920000000004, 6.31825, 0,           !- X,Y,Z Vertex 4 {m}
  7.16280000000004, 6.31825, 0,           !- X,Y,Z Vertex 5 {m}
  7.16280000000004, 3.8989, 0,            !- X,Y,Z Vertex 6 {m}
  6.33730000000004, 3.8989, 0,            !- X,Y,Z Vertex 7 {m}
  6.33730000000004, 0.74295, 0,           !- X,Y,Z Vertex 8 {m}
  4.06400000000004, 0.74295, 0,           !- X,Y,Z Vertex 9 {m}
  4.06400000000004, 0, 0,                 !- X,Y,Z Vertex 10 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 11 {m}
  0, 13.5382, 0;                          !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {6e84e904-a17e-4bb3-afff-174065c2b0c3}, !- Handle
  Surface 69,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b5ea2ce3-20cb-465d-b65a-1a1940f87c12}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65ab5291-e921-40ff-b8a6-f6e2728f91b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.06400000000004, 0, 3.3528,            !- X,Y,Z Vertex 1 {m}
  4.06400000000004, 0.895350000000001, 3.3528, !- X,Y,Z Vertex 2 {m}
  1.8161, 0.895350000000001, 3.3528,      !- X,Y,Z Vertex 3 {m}
  1.8161, 9.8425, 3.3528,                 !- X,Y,Z Vertex 4 {m}
  4.99110000000004, 9.8425, 3.3528,       !- X,Y,Z Vertex 5 {m}
  4.99110000000004, 6.31825, 3.3528,      !- X,Y,Z Vertex 6 {m}
  6.29920000000004, 6.31825, 3.3528,      !- X,Y,Z Vertex 7 {m}
  6.29920000000004, 11.8618, 3.3528,      !- X,Y,Z Vertex 8 {m}
  2.44475000000004, 11.8618, 3.3528,      !- X,Y,Z Vertex 9 {m}
  2.44475000000004, 13.5382, 3.3528,      !- X,Y,Z Vertex 10 {m}
  0, 13.5382, 3.3528,                     !- X,Y,Z Vertex 11 {m}
  0, 0, 3.3528;                           !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {2a61c445-0995-48be-a028-3a1e4d54eeb7}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5ea2ce3-20cb-465d-b65a-1a1940f87c12}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.16280000000004, 3.8989, 3.3528,       !- X,Y,Z Vertex 1 {m}
  7.16280000000004, 3.8989, 0,            !- X,Y,Z Vertex 2 {m}
  7.16280000000004, 6.31825, 0,           !- X,Y,Z Vertex 3 {m}
  7.16280000000004, 6.31825, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6780cbb-1709-4bf2-88b1-1925b5f91de2}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5ea2ce3-20cb-465d-b65a-1a1940f87c12}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.16280000000004, 6.31825, 0.1473846017672, !- X,Y,Z Vertex 1 {m}
  7.16280000000004, 6.31825, 0,           !- X,Y,Z Vertex 2 {m}
  6.85800000000004, 6.31825, 0,           !- X,Y,Z Vertex 3 {m}
  6.85800000000004, 6.31825, 0.1473846017672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a577046-f946-4960-a3e5-114ac02ba68c}, !- Handle
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5ea2ce3-20cb-465d-b65a-1a1940f87c12}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fdb5481d-04f0-44fe-aa0e-2a555494bfcc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.29920000000004, 6.31825, 0.41564842796084, !- X,Y,Z Vertex 1 {m}
  6.29920000000004, 6.31825, 0,           !- X,Y,Z Vertex 2 {m}
  6.29920000000004, 11.8618, 0,           !- X,Y,Z Vertex 3 {m}
  6.29920000000004, 11.8618, 0.41564842796084; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c66eb100-2702-4a0b-8782-b1b4eac0966c}, !- Handle
  Surface 73,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5ea2ce3-20cb-465d-b65a-1a1940f87c12}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.29920000000004, 11.8618, 3.3528,      !- X,Y,Z Vertex 1 {m}
  6.29920000000004, 11.8618, 0,           !- X,Y,Z Vertex 2 {m}
  2.44475000000004, 11.8618, 0,           !- X,Y,Z Vertex 3 {m}
  2.44475000000004, 11.8618, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99c938fa-4af0-441f-9371-7b347bfe6fa5}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5ea2ce3-20cb-465d-b65a-1a1940f87c12}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.44475000000004, 11.8618, 3.3528,      !- X,Y,Z Vertex 1 {m}
  2.44475000000004, 11.8618, 0,           !- X,Y,Z Vertex 2 {m}
  2.44475000000004, 13.5382, 0,           !- X,Y,Z Vertex 3 {m}
  2.44475000000004, 13.5382, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccf1070a-3df0-45ce-8a4b-c610bef51c8f}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5ea2ce3-20cb-465d-b65a-1a1940f87c12}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.44475000000004, 13.5382, 3.3528,      !- X,Y,Z Vertex 1 {m}
  2.44475000000004, 13.5382, 0,           !- X,Y,Z Vertex 2 {m}
  0, 13.5382, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 13.5382, 3.3528;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7f3b4be-411a-41aa-8385-f9895e56a486}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5ea2ce3-20cb-465d-b65a-1a1940f87c12}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 13.5382, 3.3528,                     !- X,Y,Z Vertex 1 {m}
  0, 13.5382, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.3528;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {889ef5b1-94d9-4a89-8c7d-baf487d229d7}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5ea2ce3-20cb-465d-b65a-1a1940f87c12}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.3528,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.06400000000004, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.06400000000004, 0, 3.3528;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e65876b9-db97-4faf-b00e-54c0cbd585f4}, !- Handle
  Surface 78,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5ea2ce3-20cb-465d-b65a-1a1940f87c12}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.06400000000004, 0, 3.3528,            !- X,Y,Z Vertex 1 {m}
  4.06400000000004, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.06400000000004, 0.74295, 0,           !- X,Y,Z Vertex 3 {m}
  4.06400000000004, 0.74295, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77ba4245-ab00-41eb-9f30-b83ed480d9a5}, !- Handle
  Surface 79,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5ea2ce3-20cb-465d-b65a-1a1940f87c12}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.06400000000004, 0.74295, 3.3528,      !- X,Y,Z Vertex 1 {m}
  4.06400000000004, 0.74295, 0,           !- X,Y,Z Vertex 2 {m}
  6.33730000000004, 0.74295, 0,           !- X,Y,Z Vertex 3 {m}
  6.33730000000004, 0.74295, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d114bbcb-d811-4618-be8d-0142421d199d}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5ea2ce3-20cb-465d-b65a-1a1940f87c12}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.33730000000004, 0.74295, 3.3528,      !- X,Y,Z Vertex 1 {m}
  6.33730000000004, 0.74295, 0,           !- X,Y,Z Vertex 2 {m}
  6.33730000000004, 3.8989, 0,            !- X,Y,Z Vertex 3 {m}
  6.33730000000004, 3.8989, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e51b0b33-22f5-420b-99e1-4ff272a9fcf7}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5ea2ce3-20cb-465d-b65a-1a1940f87c12}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.33730000000004, 3.8989, 3.3528,       !- X,Y,Z Vertex 1 {m}
  6.33730000000004, 3.8989, 0,            !- X,Y,Z Vertex 2 {m}
  7.16280000000004, 3.8989, 0,            !- X,Y,Z Vertex 3 {m}
  7.16280000000004, 3.8989, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84e40a82-8509-4621-b373-958b87af1ac6}, !- Handle
  Surface 82,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b5ea2ce3-20cb-465d-b65a-1a1940f87c12}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.33730000000004, 0.895350000000001, 3.3528, !- X,Y,Z Vertex 1 {m}
  6.33730000000004, 3.8989, 3.3528,       !- X,Y,Z Vertex 2 {m}
  1.8161, 3.8989, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  1.8161, 0.895350000000001, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b12f97a-a4f5-457d-9f3c-a376712224c2}, !- Handle
  Surface 83,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b5ea2ce3-20cb-465d-b65a-1a1940f87c12}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0459198-7c79-4fc6-bb23-aabd7e566bfc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.16280000000004, 3.8989, 3.3528,       !- X,Y,Z Vertex 1 {m}
  7.16280000000004, 6.31825, 3.3528,      !- X,Y,Z Vertex 2 {m}
  4.99110000000004, 6.31825, 3.3528,      !- X,Y,Z Vertex 3 {m}
  4.99110000000004, 9.8425, 3.3528,       !- X,Y,Z Vertex 4 {m}
  1.8161, 9.8425, 3.3528,                 !- X,Y,Z Vertex 5 {m}
  1.8161, 3.8989, 3.3528;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {de0ee106-8d91-4783-baf3-06ef24974e57}, !- Handle
  Surface 84,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5ea2ce3-20cb-465d-b65a-1a1940f87c12}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {511428aa-e2d5-4071-9735-b0a0969e6596}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.29920000000004, 6.31825, 0.41564842796084, !- X,Y,Z Vertex 1 {m}
  6.85800000000004, 6.31825, 0.1473846017672, !- X,Y,Z Vertex 2 {m}
  6.85800000000004, 6.31825, 0,           !- X,Y,Z Vertex 3 {m}
  6.29920000000004, 6.31825, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7dfeb025-5432-4e53-ad4c-337fc1b877af}, !- Handle
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5ea2ce3-20cb-465d-b65a-1a1940f87c12}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.29920000000004, 6.31825, 3.3528,      !- X,Y,Z Vertex 1 {m}
  6.29920000000004, 6.31825, 0.41564842796084, !- X,Y,Z Vertex 2 {m}
  6.29920000000004, 11.8618, 0.41564842796084, !- X,Y,Z Vertex 3 {m}
  6.29920000000004, 11.8618, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ff5b5daf-8106-47de-a539-ac9b01dbe0db}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1fbf732c-b1ee-4934-85ae-1d3598d1d045}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.34670000000004, 0.609599999999983, 1.19893349159819, !- X,Y,Z Vertex 1 {m}
  5.34670000000004, 0.609599999999983, 0.4572, !- X,Y,Z Vertex 2 {m}
  5.34670000000004, 1.80974999999998, 0.4572, !- X,Y,Z Vertex 3 {m}
  5.34670000000004, 1.80974999999998, 1.19893349159819; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5e2baf53-fa9d-4e7f-9190-96b701769bf9}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bdc458af-ac2b-4069-8780-01c07dcd8c29}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.17500000000004, 3.06704999999998, 2.4384, !- X,Y,Z Vertex 1 {m}
  3.17500000000004, 3.06704999999998, 0.9144, !- X,Y,Z Vertex 2 {m}
  3.17500000000004, 5.16889999999998, 0.9144, !- X,Y,Z Vertex 3 {m}
  3.17500000000004, 5.16889999999998, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {62c4d76a-09e2-4c9d-be90-700e201ee80b}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aafbcb97-85df-4b9d-82fc-bdee29b1d79a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.68959999999998, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 5.68959999999998, 1.38117777189304,  !- X,Y,Z Vertex 2 {m}
  0, 5.01649999999998, 1.38117777189304,  !- X,Y,Z Vertex 3 {m}
  0, 5.01649999999998, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ef4e92b9-3406-4362-9a91-b79cc393325a}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aafbcb97-85df-4b9d-82fc-bdee29b1d79a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.02894999999998, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 3.02894999999998, 1.38117777189304,  !- X,Y,Z Vertex 2 {m}
  0, 2.35584999999998, 1.38117777189304,  !- X,Y,Z Vertex 3 {m}
  0, 2.35584999999998, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4f1faafb-abbd-47a1-99ba-3c430ae04ea3}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2a61c445-0995-48be-a028-3a1e4d54eeb7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.16280000000004, 4.50849999999999, 1.19893349159819, !- X,Y,Z Vertex 1 {m}
  7.16280000000004, 4.50849999999999, 0.4572, !- X,Y,Z Vertex 2 {m}
  7.16280000000004, 5.70864999999999, 0.4572, !- X,Y,Z Vertex 3 {m}
  7.16280000000004, 5.70864999999999, 1.19893349159819; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1e33bd3f-dab1-4993-8108-d9865a4667d8}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d114bbcb-d811-4618-be8d-0142421d199d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.33730000000004, 1.52836605036814, 2.50499560538603, !- X,Y,Z Vertex 1 {m}
  6.33730000000004, 1.52836605036814, 1.75257337727907, !- X,Y,Z Vertex 2 {m}
  6.33730000000004, 2.20146605036814, 1.75257337727907, !- X,Y,Z Vertex 3 {m}
  6.33730000000004, 2.20146605036814, 2.50499560538603; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fc1bf22e-3c27-4625-ab87-a62a7664d603}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7dfeb025-5432-4e53-ad4c-337fc1b877af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.29920000000004, 7.90574999999999, 2.50499560538603, !- X,Y,Z Vertex 1 {m}
  6.29920000000004, 7.90574999999999, 1.75257337727907, !- X,Y,Z Vertex 2 {m}
  6.29920000000004, 8.57884999999999, 1.75257337727907, !- X,Y,Z Vertex 3 {m}
  6.29920000000004, 8.57884999999999, 2.50499560538603; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2f629c03-9385-45a3-abdf-154126b4a3ed}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7dfeb025-5432-4e53-ad4c-337fc1b877af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.29920000000004, 10.62355, 2.50499560538603, !- X,Y,Z Vertex 1 {m}
  6.29920000000004, 10.62355, 1.75257337727907, !- X,Y,Z Vertex 2 {m}
  6.29920000000004, 11.29665, 1.75257337727907, !- X,Y,Z Vertex 3 {m}
  6.29920000000004, 11.29665, 2.50499560538603; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e6146811-2a27-43cb-9890-1efa706eb795}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c66eb100-2702-4a0b-8782-b1b4eac0966c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.82930000000004, 11.8618, 2.11627990024906, !- X,Y,Z Vertex 1 {m}
  5.82930000000004, 11.8618, 0.3483677683228, !- X,Y,Z Vertex 2 {m}
  3.58775000000004, 11.8618, 0.3483677683228, !- X,Y,Z Vertex 3 {m}
  3.58775000000004, 11.8618, 2.11627990024906; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ffdd02b-9186-4cb3-a5ae-71a72eae529b}, !- Handle
  Sub Surface 12,                         !- Name
  GlassDoor,                              !- Sub Surface Type
  ,                                       !- Construction Name
  {c66eb100-2702-4a0b-8782-b1b4eac0966c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.48615000000004, 11.8618, 2.11627990024906, !- X,Y,Z Vertex 1 {m}
  3.48615000000004, 11.8618, 0,           !- X,Y,Z Vertex 2 {m}
  2.77924098671543, 11.8618, 0,           !- X,Y,Z Vertex 3 {m}
  2.77924098671543, 11.8618, 2.11627990024906; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8f456b59-9cd9-4ec2-a33a-1a033bfcde6d}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {99c938fa-4af0-441f-9371-7b347bfe6fa5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.44475000000004, 12.3213216112996, 2.43278219780198, !- X,Y,Z Vertex 1 {m}
  2.44475000000004, 12.3213216112996, 1.69618219780198, !- X,Y,Z Vertex 2 {m}
  2.44475000000004, 12.94765, 1.69618219780198, !- X,Y,Z Vertex 3 {m}
  2.44475000000004, 12.94765, 2.43278219780198; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0dd03ae5-02cf-47bd-88f6-b88937ef9c97}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ccf1070a-3df0-45ce-8a4b-c610bef51c8f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.09775771506528, 13.5382, 2.43278219780198, !- X,Y,Z Vertex 1 {m}
  2.09775771506528, 13.5382, 1.25017770860251, !- X,Y,Z Vertex 2 {m}
  0.366398465065284, 13.5382, 1.25017770860251, !- X,Y,Z Vertex 3 {m}
  0.366398465065284, 13.5382, 2.43278219780198; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b3e9c101-1b3f-46ec-a429-cc31a35cb9b6}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c7f3b4be-411a-41aa-8385-f9895e56a486}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 12.94765, 2.43278219780198,          !- X,Y,Z Vertex 1 {m}
  0, 12.94765, 1.69618219780198,          !- X,Y,Z Vertex 2 {m}
  0, 12.3213216112996, 1.69618219780198,  !- X,Y,Z Vertex 3 {m}
  0, 12.3213216112996, 2.43278219780198;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c22c6327-cfdf-41bd-a9a0-10c5e0d6a96e}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c7f3b4be-411a-41aa-8385-f9895e56a486}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.86645606401306, 2.43278219780198,  !- X,Y,Z Vertex 1 {m}
  0, 9.86645606401306, 1.69618219780198,  !- X,Y,Z Vertex 2 {m}
  0, 9.24012767531269, 1.69618219780198,  !- X,Y,Z Vertex 3 {m}
  0, 9.24012767531269, 2.43278219780198;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a379df58-80ec-4520-a38a-e53a41b5eff4}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c7f3b4be-411a-41aa-8385-f9895e56a486}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 6.64065606401306, 2.43278219780198,  !- X,Y,Z Vertex 1 {m}
  0, 6.64065606401306, 1.25017770860251,  !- X,Y,Z Vertex 2 {m}
  0, 5.04680606401306, 1.25017770860251,  !- X,Y,Z Vertex 3 {m}
  0, 5.04680606401306, 2.43278219780198;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {727f2575-75f1-4fb1-a164-f4372b800d8e}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c7f3b4be-411a-41aa-8385-f9895e56a486}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.36549999999999, 2.43278219780198,  !- X,Y,Z Vertex 1 {m}
  0, 3.36549999999999, 1.69618219780198,  !- X,Y,Z Vertex 2 {m}
  0, 2.73917161129962, 1.69618219780198,  !- X,Y,Z Vertex 3 {m}
  0, 2.73917161129962, 2.43278219780198;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {93f8415c-49e1-455c-83e8-3d65fe7bf98a}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c7f3b4be-411a-41aa-8385-f9895e56a486}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.04542838870036, 2.43278219780198,  !- X,Y,Z Vertex 1 {m}
  0, 1.04542838870036, 1.69618219780198,  !- X,Y,Z Vertex 2 {m}
  0, 0.419099999999988, 1.69618219780198, !- X,Y,Z Vertex 3 {m}
  0, 0.419099999999988, 2.43278219780198; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7e186a9a-86d8-451d-8d38-55c19d0f0dfd}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {889ef5b1-94d9-4a89-8c7d-baf487d229d7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.89535000000004, 0, 2.41059941626332,  !- X,Y,Z Vertex 1 {m}
  0.899249053155274, 0, 0.895675005582686, !- X,Y,Z Vertex 2 {m}
  3.21699905315527, 0, 0.895675005582686, !- X,Y,Z Vertex 3 {m}
  3.21310000000004, 0, 2.41059941626332;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {582eca65-bc55-4dc8-aa3a-c1cf83134e5f}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1b44f585-d758-424c-a4ee-9f5bfb8a765e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.16280000000004, 4.50849999999999, 1.19893349159819, !- X,Y,Z Vertex 1 {m}
  7.16280000000004, 4.50849999999999, 0.4572, !- X,Y,Z Vertex 2 {m}
  7.16280000000004, 5.70864999999999, 0.4572, !- X,Y,Z Vertex 3 {m}
  7.16280000000004, 5.70864999999999, 1.19893349159819; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {18d8ac1e-4a1c-4a35-a64b-e3dd26c87054}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dc25d5d5-bef1-462c-876e-ada6d3e8db1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.85800000000004, 6.69924999999999, 2.54296889370118, !- X,Y,Z Vertex 1 {m}
  6.85800000000004, 6.69924999999999, 0.8262728803967, !- X,Y,Z Vertex 2 {m}
  6.85800000000004, 7.40409999999999, 0.8262728803967, !- X,Y,Z Vertex 3 {m}
  6.85800000000004, 7.40409999999999, 2.54296889370118; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e5d1df45-ee77-4da2-a6a3-a73a84c578aa}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dc25d5d5-bef1-462c-876e-ada6d3e8db1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.85800000000004, 10.22985, 2.54296889370118, !- X,Y,Z Vertex 1 {m}
  6.85800000000004, 10.22985, 0.8262728803967, !- X,Y,Z Vertex 2 {m}
  6.85800000000004, 10.9601, 0.8262728803967, !- X,Y,Z Vertex 3 {m}
  6.85800000000004, 10.9601, 2.54296889370118; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ea1bf678-508f-4dcc-a9f0-9167c3cdce56}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7ec814f3-431e-427a-8349-36a85ef6d972}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.82930000000004, 11.8618, 2.11627990024906, !- X,Y,Z Vertex 1 {m}
  5.82930000000004, 11.8618, 0.6531677683228, !- X,Y,Z Vertex 2 {m}
  3.58775000000004, 11.8618, 0.6531677683228, !- X,Y,Z Vertex 3 {m}
  3.58775000000004, 11.8618, 2.11627990024906; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ec609113-ccc8-4278-8018-cda268f3faaf}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7ec814f3-431e-427a-8349-36a85ef6d972}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.82930000000004, 11.8618, 2.83424827596985, !- X,Y,Z Vertex 1 {m}
  5.82930000000004, 11.8618, 2.42388926821039, !- X,Y,Z Vertex 2 {m}
  2.77924098671543, 11.8618, 2.42388926821039, !- X,Y,Z Vertex 3 {m}
  2.77924098671543, 11.8618, 2.83424827596985; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3bec6cf7-165e-41c6-98b8-108a112a6edf}, !- Handle
  Sub Surface 27,                         !- Name
  GlassDoor,                              !- Sub Surface Type
  ,                                       !- Construction Name
  {dfebb761-92aa-470b-b2a2-db0d2ef16021}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.19969744138155, 13.5382, 2.1336,      !- X,Y,Z Vertex 1 {m}
  2.19969744138155, 13.5382, 0,           !- X,Y,Z Vertex 2 {m}
  1.43769744138155, 13.5382, 0,           !- X,Y,Z Vertex 3 {m}
  1.43769744138155, 13.5382, 2.1336;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {12edae75-f703-47bf-87ee-13a69e7e32ef}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dfebb761-92aa-470b-b2a2-db0d2ef16021}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.19969744138155, 13.5382, 2.85166149352363, !- X,Y,Z Vertex 1 {m}
  2.19969744138155, 13.5382, 2.40091226073515, !- X,Y,Z Vertex 2 {m}
  0.360062621881379, 13.5382, 2.40091226073515, !- X,Y,Z Vertex 3 {m}
  0.360062621881379, 13.5382, 2.85166149352363; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {50f246af-8078-46f8-93df-6f04fd63d89d}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {42a18afc-5506-412c-99b1-00ae946aa687}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 11.10615, 1.95220937519216,          !- X,Y,Z Vertex 1 {m}
  0, 11.10615, 0.640176581523318,         !- X,Y,Z Vertex 2 {m}
  0, 10.17905, 0.640176581523318,         !- X,Y,Z Vertex 3 {m}
  0, 10.17905, 1.95220937519216;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {14e6c21d-5793-4e7e-bbbf-b26ad952aa74}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {42a18afc-5506-412c-99b1-00ae946aa687}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.46734999999999, 1.95220937519216,  !- X,Y,Z Vertex 1 {m}
  0, 5.46734999999999, 0.640176581523318, !- X,Y,Z Vertex 2 {m}
  0, 4.05764999999999, 0.640176581523318, !- X,Y,Z Vertex 3 {m}
  0, 4.05764999999999, 1.95220937519216;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {af8b03ab-98c4-4e3d-ab4e-ab1641b388be}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {087adb71-1265-418c-adf4-20ea09096265}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.89535000000004, 0, 2.41059941626332,  !- X,Y,Z Vertex 1 {m}
  0.89535000000004, 0, 0.895699945276741, !- X,Y,Z Vertex 2 {m}
  3.21310000000004, 0, 0.895699945276741, !- X,Y,Z Vertex 3 {m}
  3.21310000000004, 0, 2.41059941626332;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3cea33a4-7d33-4ab1-88fe-1d15d3097364}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {095f444d-5f4f-4755-aad0-5109e9da6425}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.38678394963189, 0.74295, 2.50499560538603, !- X,Y,Z Vertex 1 {m}
  5.38678394963189, 0.74295, 1.75257337727907, !- X,Y,Z Vertex 2 {m}
  6.05988394963189, 0.74295, 1.75257337727907, !- X,Y,Z Vertex 3 {m}
  6.05988394963189, 0.74295, 2.50499560538603; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {85157c2d-bd75-4921-9534-769780611a25}, !- Handle
  Sub Surface 33,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {095f444d-5f4f-4755-aad0-5109e9da6425}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.21203394963189, 0.74295, 2.1336,      !- X,Y,Z Vertex 1 {m}
  4.21574497330024, 0.74295, 0,           !- X,Y,Z Vertex 2 {m}
  5.13014497330024, 0.74295, 0,           !- X,Y,Z Vertex 3 {m}
  5.12643394963189, 0.74295, 2.1336;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c06cc891-8a7e-486e-85e9-6e81820f6f1a}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dc452f56-e04d-4e02-b037-46f7b25304eb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.85800000000004, 8.33754999999999, 2.4384, !- X,Y,Z Vertex 1 {m}
  6.85800000000004, 8.33754999999999, 0.6096, !- X,Y,Z Vertex 2 {m}
  6.85800000000004, 9.75359999999999, 0.6096, !- X,Y,Z Vertex 3 {m}
  6.85800000000004, 9.75359999999999, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d6bad40-4577-4c56-82bb-597c5c6dbfc1}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb0a4bff-ef5f-47bc-9419-44cf8b6460df}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.74580416368555e-015, 10.0711, 3.048,  !- X,Y,Z Vertex 1 {m}
  1.9130652617605e-014, 10.0711, -1.11138931585794e-030, !- X,Y,Z Vertex 2 {m}
  3.8622260944976e-014, 8.03909999999999, 1.11138931585711e-030, !- X,Y,Z Vertex 3 {m}
  2.92374124910566e-014, 8.03909999999999, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f117b40-48f9-4df6-8ac1-b6c292f2e2fb}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb0a4bff-ef5f-47bc-9419-44cf8b6460df}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.24860138789517e-014, 3.21309999999999, 3.048, !- X,Y,Z Vertex 1 {m}
  2.74326339422259e-014, 3.21309999999999, 4.78752320676866e-030, !- X,Y,Z Vertex 2 {m}
  3.17641024594195e-014, 1.18109999999999, -4.78752320676848e-030, !- X,Y,Z Vertex 3 {m}
  3.68174823961453e-014, 1.18109999999999, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc452f56-e04d-4e02-b037-46f7b25304eb}, !- Handle
  Surface 90,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb0a4bff-ef5f-47bc-9419-44cf8b6460df}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.85800000000004, 8.03274999999999, 3.048, !- X,Y,Z Vertex 1 {m}
  6.85800000000004, 8.03274999999999, 0,  !- X,Y,Z Vertex 2 {m}
  6.85800000000004, 10.0584, 0,           !- X,Y,Z Vertex 3 {m}
  6.85800000000004, 10.0584, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {895f1fa5-ca00-43e9-b877-b8887c50c115}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb0a4bff-ef5f-47bc-9419-44cf8b6460df}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.79003495254438e-014, 1.18109999999999, 3.048, !- X,Y,Z Vertex 1 {m}
  3.06812353301211e-014, 1.18109999999999, -4.27457429175784e-030, !- X,Y,Z Vertex 2 {m}
  -5.414335646492e-015, 5.51557973130027e-029, 4.27457429175766e-030, !- X,Y,Z Vertex 3 {m}
  1.80477854883069e-015, -5.51557973130041e-029, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6983af66-5fd1-440b-b5f9-d80db27135f1}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb0a4bff-ef5f-47bc-9419-44cf8b6460df}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.85800000000004, 6.31825, 3.048,       !- X,Y,Z Vertex 1 {m}
  6.85800000000004, 6.31825, 0,           !- X,Y,Z Vertex 2 {m}
  6.85800000000004, 8.03274999999999, 0,  !- X,Y,Z Vertex 3 {m}
  6.85800000000004, 8.03274999999999, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36e0fbf7-81f6-4253-8d1b-66b1831dc5b7}, !- Handle
  Surface 97,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb0a4bff-ef5f-47bc-9419-44cf8b6460df}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.15836246045364e-014, 8.03909999999999, 3.048, !- X,Y,Z Vertex 1 {m}
  3.62760488314962e-014, 8.03909999999999, -3.05632061860753e-030, !- X,Y,Z Vertex 2 {m}
  3.23055360240687e-014, 3.21309999999999, 3.05632061860751e-030, !- X,Y,Z Vertex 3 {m}
  2.7613111797109e-014, 3.21309999999999, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a95bae0-a76b-49fb-8b66-2482df578ce3}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb0a4bff-ef5f-47bc-9419-44cf8b6460df}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.44475000000004, 13.5382, 3.048,       !- X,Y,Z Vertex 1 {m}
  2.44475000000004, 13.5382, 0,           !- X,Y,Z Vertex 2 {m}
  0, 13.5382, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 13.5382, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {103b959d-2082-4ab2-8d1e-2bec04b6ab2d}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb0a4bff-ef5f-47bc-9419-44cf8b6460df}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.16280000000004, 6.31825, 3.048,       !- X,Y,Z Vertex 1 {m}
  7.16280000000004, 6.31825, 0,           !- X,Y,Z Vertex 2 {m}
  6.85800000000004, 6.31825, 0,           !- X,Y,Z Vertex 3 {m}
  6.85800000000004, 6.31825, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70272732-448d-4dcf-9dab-fdbea998ffa7}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb0a4bff-ef5f-47bc-9419-44cf8b6460df}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.16280000000004, 3.8989, 3.048,        !- X,Y,Z Vertex 1 {m}
  7.16280000000004, 3.8989, 0,            !- X,Y,Z Vertex 2 {m}
  7.16280000000004, 6.31825, 0,           !- X,Y,Z Vertex 3 {m}
  7.16280000000004, 6.31825, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6c95d1d-ab9d-45b7-a87a-fe6d584512df}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb0a4bff-ef5f-47bc-9419-44cf8b6460df}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.06400000000004, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  4.06400000000004, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.06400000000004, 0.74295, 0,           !- X,Y,Z Vertex 3 {m}
  4.06400000000004, 0.74295, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {970dd78b-77d1-4dd2-b1cf-95dca2faafa1}, !- Handle
  Surface 102,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb0a4bff-ef5f-47bc-9419-44cf8b6460df}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.85800000000004, 10.0584, 3.048,       !- X,Y,Z Vertex 1 {m}
  6.85800000000004, 10.0584, 0,           !- X,Y,Z Vertex 2 {m}
  6.85800000000004, 11.8618, 0,           !- X,Y,Z Vertex 3 {m}
  6.85800000000004, 11.8618, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2101ec68-3207-4b06-9768-3d7e3f042a08}, !- Handle
  Surface 103,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb0a4bff-ef5f-47bc-9419-44cf8b6460df}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.33730000000004, 0.74295, 3.048,       !- X,Y,Z Vertex 1 {m}
  6.33730000000004, 0.74295, 0,           !- X,Y,Z Vertex 2 {m}
  6.33730000000004, 3.8989, 0,            !- X,Y,Z Vertex 3 {m}
  6.33730000000004, 3.8989, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4df9460d-23d9-4c89-9531-b468aca562b1}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb0a4bff-ef5f-47bc-9419-44cf8b6460df}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.33730000000004, 3.8989, 3.048,        !- X,Y,Z Vertex 1 {m}
  6.33730000000004, 3.8989, 0,            !- X,Y,Z Vertex 2 {m}
  7.16280000000004, 3.8989, 0,            !- X,Y,Z Vertex 3 {m}
  7.16280000000004, 3.8989, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ee8987a3-ed36-4e8e-8bfd-2c7d8500b021}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3d6bad40-4577-4c56-82bb-597c5c6dbfc1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.76629999999999, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 9.76629999999999, 0.6096,            !- X,Y,Z Vertex 2 {m}
  0, 8.34389999999999, 0.6096,            !- X,Y,Z Vertex 3 {m}
  0, 8.34389999999999, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f982afba-3d35-4304-bc76-25873c5a8308}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9f117b40-48f9-4df6-8ac1-b6c292f2e2fb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.90829999999999, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 2.90829999999999, 0.6096,            !- X,Y,Z Vertex 2 {m}
  0, 1.48589999999999, 0.6096,            !- X,Y,Z Vertex 3 {m}
  0, 1.48589999999999, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {eb47c8ae-3735-4e46-b01c-a8094fc71e90}, !- Handle
  Shading Surface Group 1,                !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  ,                                       !- Direction of Relative North {deg}
  4.88923912130264,                       !- X Origin {m}
  14.9648900511049,                       !- Y Origin {m}
  9.58385940382956;                       !- Z Origin {m}

OS:ShadingSurface,
  {e17e1a78-636b-4428-b94c-9f8ad1209857}, !- Handle
  Shading Surface 1,                      !- Name
  ,                                       !- Construction Name
  {eb47c8ae-3735-4e46-b01c-a8094fc71e90}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.46496977849339, 3.02894999999999, -0.136171498890337, !- X,Y,Z Vertex 1 {m}
  5.8039, 3.02894999999999, -1.18132940882474, !- X,Y,Z Vertex 2 {m}
  5.8039, 3.02894999999999, -1.40992940882474, !- X,Y,Z Vertex 3 {m}
  3.46496977849339, 3.02894999999999, -0.364771498890339; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ce9ec4f9-da3f-42c6-a230-9e47109d506b}, !- Handle
  Shading Surface 2,                      !- Name
  ,                                       !- Construction Name
  {eb47c8ae-3735-4e46-b01c-a8094fc71e90}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.8039, -1.44382283906452e-014, -1.18132940882474, !- X,Y,Z Vertex 1 {m}
  5.8039, -1.44382283906452e-014, -1.40992940882474, !- X,Y,Z Vertex 2 {m}
  5.8039, 3.02894999999999, -1.40992940882474, !- X,Y,Z Vertex 3 {m}
  5.8039, 3.02894999999999, -1.18132940882474; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c0033aa2-3050-4f28-bb6a-7f0a94e770d8}, !- Handle
  Shading Surface 3,                      !- Name
  ,                                       !- Construction Name
  {eb47c8ae-3735-4e46-b01c-a8094fc71e90}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.83590649306324, 6.55319999999999, 0.820380264225667, !- X,Y,Z Vertex 1 {m}
  3.67368011376428, 6.55319999999999, -0.000834331525387165, !- X,Y,Z Vertex 2 {m}
  3.67368011376428, 6.55319999999999, -0.229434331525387, !- X,Y,Z Vertex 3 {m}
  1.83590649306324, 6.55319999999999, 0.591780264225667; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a3ad4258-8dfe-4e27-b657-3191e4fcb17d}, !- Handle
  Shading Surface 4,                      !- Name
  ,                                       !- Construction Name
  {eb47c8ae-3735-4e46-b01c-a8094fc71e90}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -2.16573425859679e-015, 6.55319999999999, 2.88764567812905e-015, !- X,Y,Z Vertex 1 {m}
  -2.16573425859679e-015, 6.55319999999999, -0.228599999999994, !- X,Y,Z Vertex 2 {m}
  -2.16573425859679e-015, -1.44382283906452e-014, -0.228599999999994, !- X,Y,Z Vertex 3 {m}
  -2.16573425859679e-015, -1.44382283906452e-014, 2.88764567812905e-015; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b0352f27-dec9-466f-9651-fb741242d7fa}, !- Handle
  Shading Surface 5,                      !- Name
  ,                                       !- Construction Name
  {eb47c8ae-3735-4e46-b01c-a8094fc71e90}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.83590649306324, -1.44382283906452e-014, 0.820380264225667, !- X,Y,Z Vertex 1 {m}
  -2.16573425859679e-015, -1.44382283906452e-014, 2.88764567812905e-015, !- X,Y,Z Vertex 2 {m}
  -2.16573425859679e-015, -1.44382283906452e-014, -0.228599999999994, !- X,Y,Z Vertex 3 {m}
  1.83590649306324, -1.44382283906452e-014, 0.591780264225667; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7f80308d-4954-45d8-aa29-056376da78a6}, !- Handle
  Shading Surface 6,                      !- Name
  ,                                       !- Construction Name
  {eb47c8ae-3735-4e46-b01c-a8094fc71e90}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.67368011376428, 2.72415, -0.000834331525388609, !- X,Y,Z Vertex 1 {m}
  3.67368011376428, 2.72415, -0.229434331525387, !- X,Y,Z Vertex 2 {m}
  3.67368011376428, 6.55319999999999, -0.229434331525387, !- X,Y,Z Vertex 3 {m}
  3.67368011376428, 6.55319999999999, -0.000834331525387165; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {78d50498-d5bc-493a-a449-d898aaa7b73d}, !- Handle
  Shading Surface 7,                      !- Name
  ,                                       !- Construction Name
  {eb47c8ae-3735-4e46-b01c-a8094fc71e90}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.83590649306324, -1.44382283906452e-014, 0.820380264225667, !- X,Y,Z Vertex 1 {m}
  1.83590649306324, -1.44382283906452e-014, 0.591780264225667, !- X,Y,Z Vertex 2 {m}
  3.67368011376428, -1.44382283906452e-014, -0.229434331525387, !- X,Y,Z Vertex 3 {m}
  3.67368011376428, -1.44382283906452e-014, -0.000834331525387165; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c5154276-8865-4b42-a874-c59f31a7bd69}, !- Handle
  Shading Surface 8,                      !- Name
  ,                                       !- Construction Name
  {eb47c8ae-3735-4e46-b01c-a8094fc71e90}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.46496977849339, -1.44382283906452e-014, -0.136171498890337, !- X,Y,Z Vertex 1 {m}
  3.46496977849339, -1.44382283906452e-014, -0.364771498890339, !- X,Y,Z Vertex 2 {m}
  5.8039, -1.44382283906452e-014, -1.40992940882474, !- X,Y,Z Vertex 3 {m}
  5.8039, -1.44382283906452e-014, -1.18132940882474; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6d00c718-9bf9-4820-90b6-f95da9b4bb22}, !- Handle
  Shading Surface 9,                      !- Name
  ,                                       !- Construction Name
  {eb47c8ae-3735-4e46-b01c-a8094fc71e90}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.83590649306324, 6.55319999999999, 0.820380264225667, !- X,Y,Z Vertex 1 {m}
  1.83590649306324, 6.55319999999999, 0.591780264225667, !- X,Y,Z Vertex 2 {m}
  -2.16573425859679e-015, 6.55319999999999, -0.228599999999994, !- X,Y,Z Vertex 3 {m}
  -2.16573425859679e-015, 6.55319999999999, 2.88764567812905e-015; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {82282eee-3f7b-4542-a5dd-070da453c1d5}, !- Handle
  Shading Surface Group 2,                !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  -0,                                     !- Direction of Relative North {deg}
  3.02600434239708,                       !- X Origin {m}
  11.0659900511049,                       !- Y Origin {m}
  6.72810245690584;                       !- Z Origin {m}

OS:ShadingSurface,
  {638b3311-f980-49fd-9489-cbbde0dbdbfa}, !- Handle
  Shading Surface 10,                     !- Name
  ,                                       !- Construction Name
  {82282eee-3f7b-4542-a5dd-070da453c1d5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.85066955781112, 6.62304999999999, -4.33146851719357e-015, !- X,Y,Z Vertex 1 {m}
  6.85066955781112, 6.62304999999999, -0.152400000000004, !- X,Y,Z Vertex 2 {m}
  6.85066955781112, 12.4714, -0.152400000000004, !- X,Y,Z Vertex 3 {m}
  6.85066955781112, 12.4714, -4.33146851719357e-015; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {0ff46126-5a58-431a-b4cf-f8ff5362da27}, !- Handle
  Shading Surface 11,                     !- Name
  ,                                       !- Construction Name
  {82282eee-3f7b-4542-a5dd-070da453c1d5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.97051280742744e-015, 14.1478, -4.33146851719357e-015, !- X,Y,Z Vertex 1 {m}
  -4.33146851719357e-015, 14.1478, -0.152400000000004, !- X,Y,Z Vertex 2 {m}
  -4.33146851719357e-015, -1.15505827125162e-014, -0.152400000000004, !- X,Y,Z Vertex 3 {m}
  -3.97051280742744e-015, -1.15505827125162e-014, -4.33146851719357e-015; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6dec6b58-6a83-4a6e-932b-d9222b8c5f05}, !- Handle
  Shading Surface 12,                     !- Name
  ,                                       !- Construction Name
  {82282eee-3f7b-4542-a5dd-070da453c1d5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.30773477890556, -1.15505827125162e-014, 1.08716455386085, !- X,Y,Z Vertex 1 {m}
  -3.97051280742744e-015, -1.15505827125162e-014, -4.33146851719357e-015, !- X,Y,Z Vertex 2 {m}
  -4.33146851719357e-015, -1.15505827125162e-014, -0.152400000000004, !- X,Y,Z Vertex 3 {m}
  2.30773477890556, -1.15505827125162e-014, 0.934764553860849; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b2369e09-a72c-4ab7-8c2e-96b1e3520e90}, !- Handle
  Shading Surface 13,                     !- Name
  ,                                       !- Construction Name
  {82282eee-3f7b-4542-a5dd-070da453c1d5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.99621955781112, 12.1666, -4.33146851719357e-015, !- X,Y,Z Vertex 1 {m}
  2.99621955781112, 12.1666, -0.152400000000004, !- X,Y,Z Vertex 2 {m}
  2.99621955781112, 14.1478, -0.152400000000004, !- X,Y,Z Vertex 3 {m}
  2.99621955781112, 14.1478, -4.33146851719357e-015; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {386c045f-f655-4052-8b27-27befd4d98cc}, !- Handle
  Shading Surface 14,                     !- Name
  ,                                       !- Construction Name
  {82282eee-3f7b-4542-a5dd-070da453c1d5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.61546955781112, -1.15505827125162e-014, -4.33146851719357e-015, !- X,Y,Z Vertex 1 {m}
  4.61546955781112, -1.15505827125162e-014, -0.152400000000004, !- X,Y,Z Vertex 2 {m}
  4.61546955781112, 1.04774999999999, -0.152400000000004, !- X,Y,Z Vertex 3 {m}
  4.61546955781112, 1.04774999999999, -4.33146851719357e-015; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {94a16172-5bd6-4710-8a6a-123d2c1bb1cf}, !- Handle
  Shading Surface 15,                     !- Name
  ,                                       !- Construction Name
  {82282eee-3f7b-4542-a5dd-070da453c1d5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.49810977890556, 14.1478, 0.705753479258495, !- X,Y,Z Vertex 1 {m}
  2.99621955781112, 14.1478, -4.33146851719357e-015, !- X,Y,Z Vertex 2 {m}
  2.99621955781112, 14.1478, -0.152400000000004, !- X,Y,Z Vertex 3 {m}
  1.49810977890556, 14.1478, 0.553353479258495; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {97ae0291-47aa-4336-9641-7a7eaebc3af6}, !- Handle
  Shading Surface 16,                     !- Name
  ,                                       !- Construction Name
  {82282eee-3f7b-4542-a5dd-070da453c1d5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.42533477890556, 12.4714, 1.61366140978253, !- X,Y,Z Vertex 1 {m}
  6.85066955781112, 12.4714, -4.33146851719357e-015, !- X,Y,Z Vertex 2 {m}
  6.85066955781112, 12.4714, -0.152400000000004, !- X,Y,Z Vertex 3 {m}
  3.42533477890556, 12.4714, 1.46126140978253; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {96aa2631-affa-4383-b9b2-56f3e76df47c}, !- Handle
  Shading Surface 17,                     !- Name
  ,                                       !- Construction Name
  {82282eee-3f7b-4542-a5dd-070da453c1d5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.30773477890556, -1.15505827125162e-014, 1.08716455386085, !- X,Y,Z Vertex 1 {m}
  2.30773477890556, -1.15505827125162e-014, 0.934764553860849, !- X,Y,Z Vertex 2 {m}
  4.61546955781112, -1.15505827125162e-014, -0.152400000000004, !- X,Y,Z Vertex 3 {m}
  4.61546955781112, -1.15505827125162e-014, -4.33146851719357e-015; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ea840d48-2e69-4e65-8b00-9457876d139a}, !- Handle
  Shading Surface 18,                     !- Name
  ,                                       !- Construction Name
  {82282eee-3f7b-4542-a5dd-070da453c1d5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.49810977890556, 14.1478, 0.705753479258495, !- X,Y,Z Vertex 1 {m}
  1.49810977890556, 14.1478, 0.553353479258495, !- X,Y,Z Vertex 2 {m}
  -4.33146851719357e-015, 14.1478, -0.152400000000004, !- X,Y,Z Vertex 3 {m}
  -3.97051280742744e-015, 14.1478, -4.33146851719357e-015; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1eaa4ef0-189b-43a6-b70b-8968ee2f088e}, !- Handle
  Shading Surface 19,                     !- Name
  ,                                       !- Construction Name
  {82282eee-3f7b-4542-a5dd-070da453c1d5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.42533477890556, 12.4714, 1.61366140978253, !- X,Y,Z Vertex 1 {m}
  3.42533477890556, 12.4714, 1.46126140978253, !- X,Y,Z Vertex 2 {m}
  1.65986026049375, 12.4714, 0.629553479258495, !- X,Y,Z Vertex 3 {m}
  1.49810977890556, 12.4714, 0.705753479258495; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {6b1dc908-85dc-45d6-aa60-5480c4811922}, !- Handle
  Shading Surface Group 3,                !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  -0,                                     !- Direction of Relative North {deg}
  9.48663912130264,                       !- X Origin {m}
  15.2696900511049,                       !- Y Origin {m}
  7.1628;                                 !- Z Origin {m}

OS:ShadingSurface,
  {c846dc4a-9782-4bb1-927c-6dc6891291e5}, !- Handle
  Shading Surface 21,                     !- Name
  ,                                       !- Construction Name
  {6b1dc908-85dc-45d6-aa60-5480c4811922}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -2.1209, -3.00355000000001, 0,          !- X,Y,Z Vertex 1 {m}
  -2.1209, -3.00355, -0.3048,             !- X,Y,Z Vertex 2 {m}
  -2.76790192635277, -3.00355000000001, 0; !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {f70780b2-1ed4-43f4-864e-d5d20a6992a3}, !- Handle
  Shading Surface 22,                     !- Name
  ,                                       !- Construction Name
  {6b1dc908-85dc-45d6-aa60-5480c4811922}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.44382283906452e-015, -3.00355000000001, 0, !- X,Y,Z Vertex 1 {m}
  -1.44382283906452e-015, -3.00355000000001, -0.4572, !- X,Y,Z Vertex 2 {m}
  -2.1209, -3.00355000000001, -0.4572,    !- X,Y,Z Vertex 3 {m}
  -2.1209, -3.00355000000001, 0;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {092a725c-a469-437b-a952-b92f66043b85}, !- Handle
  Shading Surface Group 4,                !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  -0,                                     !- Direction of Relative North {deg}
  10.4354739002082,                       !- X Origin {m}
  23.5373900511049,                       !- Y Origin {m}
  3.37530245690584;                       !- Z Origin {m}

OS:ShadingSurface,
  {b7322671-5e72-4284-a338-c17f7e27abc7}, !- Handle
  Shading Surface 23,                     !- Name
  ,                                       !- Construction Name
  {092a725c-a469-437b-a952-b92f66043b85}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.972402168358344, -1.44382283906452e-014, 0.458094742602082, !- X,Y,Z Vertex 1 {m}
  0, -1.44382283906452e-014, -4.33146851719357e-015, !- X,Y,Z Vertex 2 {m}
  0, -1.44382283906452e-014, -0.152400000000004, !- X,Y,Z Vertex 3 {m}
  -0.972402168358344, -1.44382283906452e-014, 0.305694742602082; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {49e10a46-6059-4fa5-aa1e-e8c18ef12c1d}, !- Handle
  Shading Surface 24,                     !- Name
  ,                                       !- Construction Name
  {092a725c-a469-437b-a952-b92f66043b85}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -5.84835000000001, -4.33146851719357e-015, !- X,Y,Z Vertex 1 {m}
  0, -5.84835000000001, -0.152400000000004, !- X,Y,Z Vertex 2 {m}
  0, -1.44382283906452e-014, -0.152400000000004, !- X,Y,Z Vertex 3 {m}
  0, -1.44382283906452e-014, -4.33146851719357e-015; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {fa28b274-d32d-412b-a46e-05d57d472234}, !- Handle
  Shading Surface Group 5,                !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  -0,                                     !- Direction of Relative North {deg}
  3.37793912130264,                       !- X Origin {m}
  9.22505509771599,                       !- Y Origin {m}
  3.01360001136856;                       !- Z Origin {m}

OS:ShadingSurface,
  {3777ad05-f133-4b95-a982-20eef3efd9ef}, !- Handle
  Shading Surface 25,                     !- Name
  ,                                       !- Construction Name
  {fa28b274-d32d-412b-a46e-05d57d472234}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.9878, 2.8886849533889, 0.70455730570461, !- X,Y,Z Vertex 1 {m}
  3.9878, 2.1457349533889, 0.52334998863144, !- X,Y,Z Vertex 2 {m}
  6.1087, 2.1457349533889, 0.52334998863144, !- X,Y,Z Vertex 3 {m}
  6.1087, 2.8886849533889, 0.70455730570461; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b49bc71f-a4c4-4d8c-98a1-35c826180152}, !- Handle
  Shading Surface 26,                     !- Name
  ,                                       !- Construction Name
  {fa28b274-d32d-412b-a46e-05d57d472234}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.44382283906452e-015, -1.44382283906452e-015, 1.80477854883065e-015, !- X,Y,Z Vertex 1 {m}
  -1.44382283906452e-015, -1.44382283906452e-015, -0.152399999999998, !- X,Y,Z Vertex 2 {m}
  6.1087, -1.44382283906452e-015, -0.1524, !- X,Y,Z Vertex 3 {m}
  6.1087, -1.44382283906452e-015, 1.80477854883065e-015; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {518f0d55-2aea-4643-92e9-eba09a604a47}, !- Handle
  Shading Surface 27,                     !- Name
  ,                                       !- Construction Name
  {fa28b274-d32d-412b-a46e-05d57d472234}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.44382283906452e-015, 2.1457349533889, 0.52334998863144, !- X,Y,Z Vertex 1 {m}
  -1.44382283906452e-015, 2.1457349533889, 0.37094998863144, !- X,Y,Z Vertex 2 {m}
  -1.44382283906452e-015, -1.44382283906452e-015, -0.152399999999998, !- X,Y,Z Vertex 3 {m}
  -1.44382283906452e-015, -1.44382283906452e-015, 1.80477854883065e-015; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {04e26101-9ef6-4f31-baa8-5d08d55e0753}, !- Handle
  Shading Surface 28,                     !- Name
  ,                                       !- Construction Name
  {fa28b274-d32d-412b-a46e-05d57d472234}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.1087, 2.8886849533889, 0.70455730570461, !- X,Y,Z Vertex 1 {m}
  6.1087, -1.44382283906452e-015, 1.80477854883065e-015, !- X,Y,Z Vertex 2 {m}
  6.1087, -1.44382283906452e-015, -0.1524, !- X,Y,Z Vertex 3 {m}
  6.1087, 2.8886849533889, 0.55215730570461; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {056c30f4-1b9d-4a03-bfaa-5608b9ea83dd}, !- Handle
  Shading Surface 29,                     !- Name
  ,                                       !- Construction Name
  {fa28b274-d32d-412b-a46e-05d57d472234}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.44382283906452e-015, 2.1457349533889, 0.52334998863144, !- X,Y,Z Vertex 1 {m}
  -1.44382283906452e-015, -1.45527142625685e-015, 1.85171775631922e-015, !- X,Y,Z Vertex 2 {m}
  6.1087, -1.45527142625685e-015, 1.85171775631922e-015, !- X,Y,Z Vertex 3 {m}
  6.1087, 2.1457349533889, 0.52334998863144; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {3b267f2a-2ed7-422f-9981-2b65fbd9d521}, !- Handle
  Shading Surface Group 6,                !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  -0,                                     !- Direction of Relative North {deg}
  9.35162706333307,                       !- X Origin {m}
  25.5093425707092,                       !- Y Origin {m}
  4.4196;                                 !- Z Origin {m}

OS:ShadingSurface,
  {b92ef54e-fc97-477d-b8b9-5f1d2de25eb0}, !- Handle
  Shading Surface 30,                     !- Name
  ,                                       !- Construction Name
  {3b267f2a-2ed7-422f-9981-2b65fbd9d521}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.101600000000006, 0.101600000000012, -1.3716, !- X,Y,Z Vertex 1 {m}
  0.101600000000006, -2.27675251960431, -1.3716, !- X,Y,Z Vertex 2 {m}
  -3.60513794203043, -2.27675251960431, -1.3716, !- X,Y,Z Vertex 3 {m}
  -3.60513794203043, 0.101600000000012, -1.3716; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f2d847ba-3f51-447d-a7bf-86d0f87a05ab}, !- Handle
  Shading Surface 32,                     !- Name
  ,                                       !- Construction Name
  {3b267f2a-2ed7-422f-9981-2b65fbd9d521}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.60513794203043, 0.101600000000012, 0, !- X,Y,Z Vertex 1 {m}
  -3.60513794203043, 0.101600000000012, -1.0668, !- X,Y,Z Vertex 2 {m}
  -3.60513794203043, -0.600352519604302, -1.0668, !- X,Y,Z Vertex 3 {m}
  -3.60513794203043, -0.600352519604302, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c7c1c942-6118-4b73-9497-604753f5c8ee}, !- Handle
  Shading Surface 38,                     !- Name
  ,                                       !- Construction Name
  {3b267f2a-2ed7-422f-9981-2b65fbd9d521}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.101600000000006, 0.101600000000012, 0, !- X,Y,Z Vertex 1 {m}
  0.101600000000006, 0.101600000000012, -1.0668, !- X,Y,Z Vertex 2 {m}
  -3.60513794203043, 0.101600000000012, -1.0668, !- X,Y,Z Vertex 3 {m}
  -3.60513794203043, 0.101600000000012, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3a4bd76b-602c-462c-8f0f-bf4ec2bf51b8}, !- Handle
  Shading Surface 42,                     !- Name
  ,                                       !- Construction Name
  {3b267f2a-2ed7-422f-9981-2b65fbd9d521}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.101600000000006, -2.27675251960431, 0, !- X,Y,Z Vertex 1 {m}
  0.101600000000006, -2.27675251960431, -1.0668, !- X,Y,Z Vertex 2 {m}
  0.101600000000006, 0.101600000000012, -1.0668, !- X,Y,Z Vertex 3 {m}
  0.101600000000006, 0.101600000000012, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {05680a86-8a5e-4a7c-808c-1e66203bc31a}, !- Handle
  Shading Surface 43,                     !- Name
  ,                                       !- Construction Name
  {3b267f2a-2ed7-422f-9981-2b65fbd9d521}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.60513794203043, -0.600352519604302, -1.0668, !- X,Y,Z Vertex 1 {m}
  -3.60513794203043, -0.600352519604302, -1.3716, !- X,Y,Z Vertex 2 {m}
  -3.60513794203043, -2.27675251960431, -1.3716, !- X,Y,Z Vertex 3 {m}
  -3.60513794203043, -2.27675251960431, -1.0668; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6b896053-adc5-4337-83b1-7e33cf21a475}, !- Handle
  Shading Surface 44,                     !- Name
  ,                                       !- Construction Name
  {3b267f2a-2ed7-422f-9981-2b65fbd9d521}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.101600000000006, -2.27675251960431, -1.0668, !- X,Y,Z Vertex 1 {m}
  0.101600000000006, 0.101600000000012, -1.0668, !- X,Y,Z Vertex 2 {m}
  -3.60513794203043, 0.101600000000012, -1.0668, !- X,Y,Z Vertex 3 {m}
  -3.60513794203043, -2.27675251960431, -1.0668; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d31ae956-deff-46fa-bd6b-73558f78e6c3}, !- Handle
  Shading Surface 45,                     !- Name
  ,                                       !- Construction Name
  {3b267f2a-2ed7-422f-9981-2b65fbd9d521}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.101600000000006, 0.101600000000012, -1.0668, !- X,Y,Z Vertex 1 {m}
  0.101600000000006, 0.101600000000012, -1.3716, !- X,Y,Z Vertex 2 {m}
  -3.60513794203043, 0.101600000000012, -1.3716, !- X,Y,Z Vertex 3 {m}
  -3.60513794203043, 0.101600000000012, -1.0668; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {eb74339c-2062-4eea-9232-86f7adafb36b}, !- Handle
  Shading Surface 46,                     !- Name
  ,                                       !- Construction Name
  {3b267f2a-2ed7-422f-9981-2b65fbd9d521}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.101600000000006, -2.27675251960431, -1.0668, !- X,Y,Z Vertex 1 {m}
  0.101600000000006, -2.27675251960431, -1.3716, !- X,Y,Z Vertex 2 {m}
  0.101600000000006, 0.101600000000012, -1.3716, !- X,Y,Z Vertex 3 {m}
  0.101600000000006, 0.101600000000012, -1.0668; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {63634535-807f-4715-bc5b-0c642cfba00c}, !- Handle
  Shading Surface Group 7,                !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  -0,                                     !- Direction of Relative North {deg}
  0.86333912130264,                       !- X Origin {m}
  24.9089900511049,                       !- Y Origin {m}
  -3.048;                                 !- Z Origin {m}

OS:ShadingSurface,
  {30d89221-8e8a-4b3f-80c7-a71ea4933ec0}, !- Handle
  Shading Surface 31,                     !- Name
  ,                                       !- Construction Name
  {63634535-807f-4715-bc5b-0c642cfba00c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.06812353301212e-014, -13.5382, 10.5156, !- X,Y,Z Vertex 1 {m}
  -1.11896270027501e-014, -13.5382, 3.048, !- X,Y,Z Vertex 2 {m}
  8.30198132462101e-015, -1.44382283906452e-014, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.11896270027501e-014, -1.44382283906452e-014, 10.5156; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {7c2403a1-860b-4e86-a6cd-6a3d9dedb6ca}, !- Handle
  Shading Surface Group 8,                !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  -0,                                     !- Direction of Relative North {deg}
  14.1221391213027,                       !- X Origin {m}
  24.9089900511049,                       !- Y Origin {m}
  -3.048;                                 !- Z Origin {m}

OS:ShadingSurface,
  {61b03ac1-b57d-4ad9-8d38-655d0122b1fc}, !- Handle
  Shading Surface 47,                     !- Name
  ,                                       !- Construction Name
  {7c2403a1-860b-4e86-a6cd-6a3d9dedb6ca}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.22724941320485e-014, -1.44382283906452e-014, 9.2964, !- X,Y,Z Vertex 1 {m}
  6.49720277579032e-015, -1.44382283906452e-014, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.22724941320485e-014, -13.5382, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.10421910398873e-014, -13.5382, 9.2964; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {712ad68b-1e49-4899-b3af-6eecd44f9837}, !- Handle
  Shading Surface Group 9,                !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  -0,                                     !- Direction of Relative North {deg}
  10.1597391213026,                       !- X Origin {m}
  19.4035400511049,                       !- Y Origin {m}
  0;                                      !- Z Origin {m}

OS:ShadingSurface,
  {a208a192-e794-4cb8-83ca-bca808c820fe}, !- Handle
  Shading Surface 34,                     !- Name
  ,                                       !- Construction Name
  {712ad68b-1e49-4899-b3af-6eecd44f9837}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.9144, 2.02565000000001, 0,            !- X,Y,Z Vertex 1 {m}
  0.9144, 2.02565000000001, -3.048,       !- X,Y,Z Vertex 2 {m}
  4.04270394938067e-014, 2.02565, -3.048, !- X,Y,Z Vertex 3 {m}
  4.04270394938067e-014, 2.02565, 0;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8f8be9b7-e1d3-4032-ad7f-87a660fe5e85}, !- Handle
  Shading Surface 35,                     !- Name
  ,                                       !- Construction Name
  {712ad68b-1e49-4899-b3af-6eecd44f9837}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.9144, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  0.9144, 0, -3.048,                      !- X,Y,Z Vertex 2 {m}
  0.9144, 2.02565000000001, -3.048,       !- X,Y,Z Vertex 3 {m}
  0.9144, 2.02565000000001, 0;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f6f652e5-489c-4ab0-957a-10e41ab6c199}, !- Handle
  Shading Surface 39,                     !- Name
  ,                                       !- Construction Name
  {712ad68b-1e49-4899-b3af-6eecd44f9837}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.04270394938067e-014, -1.44382283906452e-014, 0, !- X,Y,Z Vertex 1 {m}
  4.04270394938067e-014, -1.44382283906452e-014, -3.048, !- X,Y,Z Vertex 2 {m}
  0.9144, -2.56474457505455e-030, -3.048, !- X,Y,Z Vertex 3 {m}
  0.9144, -2.56474457505455e-030, 0;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {a36aa82f-4800-4078-a9db-7258104e2a59}, !- Handle
  Shading Surface Group 10,               !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  -180,                                   !- Direction of Relative North {deg}
  3.30173912130266,                       !- X Origin {m}
  21.4418900511049,                       !- Y Origin {m}
  0;                                      !- Z Origin {m}

OS:ShadingSurface,
  {6c524b26-592b-4af8-be39-e725dd2bbefd}, !- Handle
  Shading Surface 48,                     !- Name
  ,                                       !- Construction Name
  {a36aa82f-4800-4078-a9db-7258104e2a59}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.04270394938067e-014, -1.44382283906452e-014, 0, !- X,Y,Z Vertex 1 {m}
  4.04270394938067e-014, -1.44382283906452e-014, -3.048, !- X,Y,Z Vertex 2 {m}
  0.9144, -2.56474457505455e-030, -3.048, !- X,Y,Z Vertex 3 {m}
  0.9144, -2.56474457505455e-030, 0;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {92caf829-c15e-4072-9b42-1f2d3b854627}, !- Handle
  Shading Surface 49,                     !- Name
  ,                                       !- Construction Name
  {a36aa82f-4800-4078-a9db-7258104e2a59}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.9144, 2.02565000000001, 0,            !- X,Y,Z Vertex 1 {m}
  0.9144, 2.02565000000001, -3.048,       !- X,Y,Z Vertex 2 {m}
  4.04270394938067e-014, 2.02565, -3.048, !- X,Y,Z Vertex 3 {m}
  4.04270394938067e-014, 2.02565, 0;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2d182bef-f006-4fdb-914e-2a5522076842}, !- Handle
  Shading Surface 50,                     !- Name
  ,                                       !- Construction Name
  {a36aa82f-4800-4078-a9db-7258104e2a59}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.9144, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  0.9144, 0, -3.048,                      !- X,Y,Z Vertex 2 {m}
  0.9144, 2.02565000000001, -3.048,       !- X,Y,Z Vertex 3 {m}
  0.9144, 2.02565000000001, 0;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {6da5ec30-9eb7-4a9c-987a-9cf235273cee}, !- Handle
  Shading Surface Group 11,               !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  -180,                                   !- Direction of Relative North {deg}
  3.30173912130265,                       !- X Origin {m}
  14.5838900511049,                       !- Y Origin {m}
  0;                                      !- Z Origin {m}

OS:ShadingSurface,
  {227ce018-6dd3-4818-b68f-4e7cfdca6d3a}, !- Handle
  Shading Surface 51,                     !- Name
  ,                                       !- Construction Name
  {6da5ec30-9eb7-4a9c-987a-9cf235273cee}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.04270394938067e-014, -1.44382283906452e-014, 0, !- X,Y,Z Vertex 1 {m}
  4.04270394938067e-014, -1.44382283906452e-014, -3.048, !- X,Y,Z Vertex 2 {m}
  0.9144, -2.56474457505455e-030, -3.048, !- X,Y,Z Vertex 3 {m}
  0.9144, -2.56474457505455e-030, 0;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {033ce2a7-626f-4169-93c8-1324a872e17c}, !- Handle
  Shading Surface 52,                     !- Name
  ,                                       !- Construction Name
  {6da5ec30-9eb7-4a9c-987a-9cf235273cee}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.9144, 2.02565000000001, 0,            !- X,Y,Z Vertex 1 {m}
  0.9144, 2.02565000000001, -3.048,       !- X,Y,Z Vertex 2 {m}
  4.04270394938067e-014, 2.02565, -3.048, !- X,Y,Z Vertex 3 {m}
  4.04270394938067e-014, 2.02565, 0;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ee5a290b-5299-46ab-8e78-06f87d78902b}, !- Handle
  Shading Surface 53,                     !- Name
  ,                                       !- Construction Name
  {6da5ec30-9eb7-4a9c-987a-9cf235273cee}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.9144, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  0.9144, 0, -3.048,                      !- X,Y,Z Vertex 2 {m}
  0.9144, 2.02565000000001, -3.048,       !- X,Y,Z Vertex 3 {m}
  0.9144, 2.02565000000001, 0;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {bf515203-4244-413d-9345-67038f8e1ad3}, !- Handle
  Shading Surface 33,                     !- Name
  ,                                       !- Construction Name
  {82282eee-3f7b-4542-a5dd-070da453c1d5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.30773477890556, 0.3048, 1.08716455386086, !- X,Y,Z Vertex 1 {m}
  0.275734778905521, 0.3048, 0.129897543094159, !- X,Y,Z Vertex 2 {m}
  -6.96624207573327e-015, -1.15505827125164e-014, 2.02759515546142e-015, !- X,Y,Z Vertex 3 {m}
  2.30773477890556, -1.1550582712516e-014, 1.08716455386085; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {980d6e89-0d1b-41fa-ba9a-e835be743d02}, !- Handle
  Shading Surface 36,                     !- Name
  ,                                       !- Construction Name
  {82282eee-3f7b-4542-a5dd-070da453c1d5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.30773477890556, -1.15505827125162e-014, 1.08716455386085, !- X,Y,Z Vertex 1 {m}
  4.61546955781112, -1.15505827125162e-014, -4.33146851719357e-015, !- X,Y,Z Vertex 2 {m}
  4.33973477890556, 0.3048, 0.12989754309416, !- X,Y,Z Vertex 3 {m}
  2.30773477890556, 0.3048, 1.08716455386085; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {27a3d5b6-b0e5-4a35-9601-1491baaf517b}, !- Handle
  Shading Surface 37,                     !- Name
  ,                                       !- Construction Name
  {82282eee-3f7b-4542-a5dd-070da453c1d5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.33973477890556, 0.3048, 0.12989754309416, !- X,Y,Z Vertex 1 {m}
  4.61546955781112, -1.15505827125162e-014, -3.67839737003435e-015, !- X,Y,Z Vertex 2 {m}
  4.61546955781112, 1.04774999999999, -3.67839737003435e-015, !- X,Y,Z Vertex 3 {m}
  4.33973477890556, 1.04774999999999, 0.12989754309416; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {84f19ffc-e1fb-4032-a8ac-6970f9636ed8}, !- Handle
  Shading Surface 54,                     !- Name
  ,                                       !- Construction Name
  {6b1dc908-85dc-45d6-aa60-5480c4811922}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -2.1209, -3.00355000000001, 0,          !- X,Y,Z Vertex 1 {m}
  -2.1209, -3.00355000000001, -0.4572,    !- X,Y,Z Vertex 2 {m}
  -2.1209, -3.15595, -0.4572,             !- X,Y,Z Vertex 3 {m}
  -2.1209, -3.15595, 0;                   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {18401ad0-8108-46eb-88c4-ace04f4c02fe}, !- Handle
  Shading Surface 55,                     !- Name
  ,                                       !- Construction Name
  {6b1dc908-85dc-45d6-aa60-5480c4811922}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -2.1209, -3.15595, 0,                   !- X,Y,Z Vertex 1 {m}
  -2.1209, -3.15595, -0.4572,             !- X,Y,Z Vertex 2 {m}
  0.152400000000001, -3.15595, -0.4572,   !- X,Y,Z Vertex 3 {m}
  0.152400000000001, -3.15595, 0;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2d2fbee2-aa54-428c-a096-3ed784d92b67}, !- Handle
  Shading Surface 56,                     !- Name
  ,                                       !- Construction Name
  {6b1dc908-85dc-45d6-aa60-5480c4811922}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.152400000000001, -3.15595, 0,         !- X,Y,Z Vertex 1 {m}
  0.152400000000001, -1.44382283906452e-014, 0, !- X,Y,Z Vertex 2 {m}
  -1.44382283906452e-015, -1.44382283906452e-014, 0, !- X,Y,Z Vertex 3 {m}
  -1.44382283906452e-015, -3.00355000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a3a61fee-7c71-40b1-9fcf-b54f977a2230}, !- Handle
  Shading Surface 57,                     !- Name
  ,                                       !- Construction Name
  {6b1dc908-85dc-45d6-aa60-5480c4811922}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.152400000000001, -1.44382283906452e-014, 0, !- X,Y,Z Vertex 1 {m}
  0.152400000000001, -1.44382283906452e-014, -0.4572, !- X,Y,Z Vertex 2 {m}
  -1.44382283906452e-015, -1.44382283906452e-014, -0.4572, !- X,Y,Z Vertex 3 {m}
  -1.44382283906452e-015, -1.44382283906452e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7dbb11c0-c4fc-45a2-9392-0a994263eeac}, !- Handle
  Shading Surface 59,                     !- Name
  ,                                       !- Construction Name
  {6b1dc908-85dc-45d6-aa60-5480c4811922}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.152400000000001, -3.15595, 0,         !- X,Y,Z Vertex 1 {m}
  0.152400000000001, -3.15595, -0.4572,   !- X,Y,Z Vertex 2 {m}
  0.152400000000001, -1.44382283906452e-014, -0.4572, !- X,Y,Z Vertex 3 {m}
  0.152400000000001, -1.44382283906452e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2d6031bb-1684-4c99-a4cd-0b0a773c1cab}, !- Handle
  Shading Surface 60,                     !- Name
  ,                                       !- Construction Name
  {6b1dc908-85dc-45d6-aa60-5480c4811922}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.152400000000001, -3.15595, 0,         !- X,Y,Z Vertex 1 {m}
  -1.44382283906452e-015, -3.00355000000001, 0, !- X,Y,Z Vertex 2 {m}
  -2.1209, -3.00355000000001, 0,          !- X,Y,Z Vertex 3 {m}
  -2.1209, -3.15595, 0;                   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9d8829ce-df44-4453-9ff0-4504e42f84b1}, !- Handle
  Shading Surface 20,                     !- Name
  ,                                       !- Construction Name
  {6b1dc908-85dc-45d6-aa60-5480c4811922}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -2.1209, -3.15595, 1.80477854883064e-015, !- X,Y,Z Vertex 1 {m}
  -2.1209, -3.00355000000001, -1.80477854883066e-015, !- X,Y,Z Vertex 2 {m}
  -2.76790192635277, -3.00355000000001, 1.80477854883055e-015, !- X,Y,Z Vertex 3 {m}
  -2.76790192635277, -3.15595000000001, 5.41433564649211e-015; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {fb782357-7d1e-4412-87ea-25681b29af31}, !- Handle
  Shading Surface 40,                     !- Name
  ,                                       !- Construction Name
  {6b1dc908-85dc-45d6-aa60-5480c4811922}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -2.76790192635277, -3.15595000000001, 7.21911419532276e-015, !- X,Y,Z Vertex 1 {m}
  -2.1209, -3.15595000000001, -0.3048,    !- X,Y,Z Vertex 2 {m}
  -2.1209, -3.15595, 1.67563312236896e-028; !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {987bdfa0-9044-41cc-a689-32a8504e7ad5}, !- Handle
  Shading Surface 41,                     !- Name
  ,                                       !- Construction Name
  {82282eee-3f7b-4542-a5dd-070da453c1d5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.49810977890552, 13.843, 0.705753479258505, !- X,Y,Z Vertex 1 {m}
  2.72048477890556, 13.843, 0.129897543094155, !- X,Y,Z Vertex 2 {m}
  2.99621955781112, 14.1478, -1.06611278139748e-015, !- X,Y,Z Vertex 3 {m}
  1.49810977890556, 14.1478, 0.705753479258492; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {5ee69450-22af-4ab6-a4b1-a9781449f5ca}, !- Handle
  Shading Surface 58,                     !- Name
  ,                                       !- Construction Name
  {82282eee-3f7b-4542-a5dd-070da453c1d5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.72048477890556, 12.1666, 0.12989754309416, !- X,Y,Z Vertex 1 {m}
  2.99621955781112, 12.1666, -4.33146851719357e-015, !- X,Y,Z Vertex 2 {m}
  2.99621955781112, 14.1478, -4.33146851719357e-015, !- X,Y,Z Vertex 3 {m}
  2.72048477890556, 13.843, 0.12989754309416; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2bf57d8a-fa20-4121-91d9-33e397f9545a}, !- Handle
  Shading Surface 61,                     !- Name
  ,                                       !- Construction Name
  {82282eee-3f7b-4542-a5dd-070da453c1d5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.49810977890556, 14.1478, 0.705753479258493, !- X,Y,Z Vertex 1 {m}
  -5.06563231446492e-015, 14.1478, -2.00684768176132e-015, !- X,Y,Z Vertex 2 {m}
  0.275734778905519, 13.843, 0.129897543094172, !- X,Y,Z Vertex 3 {m}
  1.49810977890552, 13.843, 0.705753479258503; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ac346702-6e80-4bf1-9a6e-faf7660ec01e}, !- Handle
  Shading Surface 62,                     !- Name
  ,                                       !- Construction Name
  {82282eee-3f7b-4542-a5dd-070da453c1d5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.275734778905519, 13.843, 0.129897543094172, !- X,Y,Z Vertex 1 {m}
  -4.94255488868776e-015, 14.1478, -2.26810533126431e-015, !- X,Y,Z Vertex 2 {m}
  -2.89920183364332e-015, -1.15505827125162e-014, -6.60555074738071e-015, !- X,Y,Z Vertex 3 {m}
  0.275734778905517, 0.3048, 0.129897543094166; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {0c0eaae1-cac4-4976-92da-540b14c90d52}, !- Handle
  Shading Surface 63,                     !- Name
  ,                                       !- Construction Name
  {6b1dc908-85dc-45d6-aa60-5480c4811922}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.44382283906452e-015, -1.44382283906452e-014, 0, !- X,Y,Z Vertex 1 {m}
  -1.44382283906452e-015, -1.44382283906452e-014, -0.4572, !- X,Y,Z Vertex 2 {m}
  -1.44382283906452e-015, -3.00355000000001, -0.4572, !- X,Y,Z Vertex 3 {m}
  -1.44382283906452e-015, -3.00355000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {5921a563-ca02-455d-a4ec-6ba7b58e0b81}, !- Handle
  Shading Surface 64,                     !- Name
  ,                                       !- Construction Name
  {eb47c8ae-3735-4e46-b01c-a8094fc71e90}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.83590649306324, 0.3048, 0.82038026422565, !- X,Y,Z Vertex 1 {m}
  0.228599999999966, 0.3048, 0.102150588339097, !- X,Y,Z Vertex 2 {m}
  -6.98665038573949e-015, -1.4438228390645e-014, 1.36762416576886e-014, !- X,Y,Z Vertex 3 {m}
  1.83590649306325, -1.44382283906454e-014, 0.820380264225657; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f325d829-d76b-432c-9b05-69b34a125c5d}, !- Handle
  Shading Surface 65,                     !- Name
  ,                                       !- Construction Name
  {eb47c8ae-3735-4e46-b01c-a8094fc71e90}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.22859999999996, 6.2484, 0.102150588339109, !- X,Y,Z Vertex 1 {m}
  -2.16810403241741e-015, 6.55319999999999, 2.89294892996736e-015, !- X,Y,Z Vertex 2 {m}
  -2.16777129594344e-015, -1.44382283906452e-014, 2.89220430813809e-015, !- X,Y,Z Vertex 3 {m}
  0.22859999999996, 0.3048, 0.102150588339109; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2fb480ef-535e-4717-80d2-ce79c615a149}, !- Handle
  Shading Surface 66,                     !- Name
  ,                                       !- Construction Name
  {eb47c8ae-3735-4e46-b01c-a8094fc71e90}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.83590649306325, 6.55319999999999, 0.820380264225657, !- X,Y,Z Vertex 1 {m}
  -6.905987984777e-015, 6.55319999999999, 1.34957294828704e-014, !- X,Y,Z Vertex 2 {m}
  0.228599999999966, 6.2484, 0.102150588339097, !- X,Y,Z Vertex 3 {m}
  1.83590649306324, 6.2484, 0.82038026422565; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4d83282a-a03b-4be3-8ddd-5c83239b9b52}, !- Handle
  Shading Surface 67,                     !- Name
  ,                                       !- Construction Name
  {eb47c8ae-3735-4e46-b01c-a8094fc71e90}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.83590649306325, 6.2484, 0.820380264225644, !- X,Y,Z Vertex 1 {m}
  3.4036, 6.2484, 0.119851768735813,      !- X,Y,Z Vertex 2 {m}
  3.67368011376428, 6.55319999999999, -0.000834331525381562, !- X,Y,Z Vertex 3 {m}
  1.83590649306324, 6.55319999999999, 0.820380264225662; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e369c75d-f73b-4927-9b8a-dfdcedb4ddc9}, !- Handle
  Shading Surface 68,                     !- Name
  ,                                       !- Construction Name
  {eb47c8ae-3735-4e46-b01c-a8094fc71e90}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.4036, 6.2484, 0.11985176873582,       !- X,Y,Z Vertex 1 {m}
  3.4036, 2.72415, 0.119851768735819,     !- X,Y,Z Vertex 2 {m}
  3.67368011376428, 2.72415, -0.000834331525389229, !- X,Y,Z Vertex 3 {m}
  3.67368011376428, 6.55319999999999, -0.000834331525387989; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ab1da9dc-480f-4420-acdb-2d779599451e}, !- Handle
  Shading Surface 69,                     !- Name
  ,                                       !- Construction Name
  {eb47c8ae-3735-4e46-b01c-a8094fc71e90}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.83590649306324, -1.44382283906453e-014, 0.820380264225665, !- X,Y,Z Vertex 1 {m}
  3.67368011376428, -1.44382283906451e-014, -0.000834331525385682, !- X,Y,Z Vertex 2 {m}
  3.67368011376428, 0.3048, -0.000834331525398795, !- X,Y,Z Vertex 3 {m}
  1.83590649306324, 0.3048, 0.820380264225652; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b02948fb-a386-438f-acae-3282c52c8d39}, !- Handle
  Shading Surface 70,                     !- Name
  ,                                       !- Construction Name
  {eb47c8ae-3735-4e46-b01c-a8094fc71e90}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.5753, 0.3048, -1.07917882048563,      !- X,Y,Z Vertex 1 {m}
  5.8039, -1.44382283906452e-014, -1.18132940882474, !- X,Y,Z Vertex 2 {m}
  5.8039, 3.02894999999999, -1.18132940882474, !- X,Y,Z Vertex 3 {m}
  5.5753, 2.72415, -1.07917882048563;     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {5e7df694-8639-4135-9b26-7edde6bb4f2e}, !- Handle
  Shading Surface 72,                     !- Name
  ,                                       !- Construction Name
  {eb47c8ae-3735-4e46-b01c-a8094fc71e90}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.67368011376428, -1.44382283906452e-014, -0.229434331525387, !- X,Y,Z Vertex 1 {m}
  5.8039, -1.44382283906452e-014, -1.18132940882474, !- X,Y,Z Vertex 2 {m}
  5.5753, 0.3048, -1.07917882048563;      !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {c40c35d7-4b60-4ce5-ac20-06c424eae22a}, !- Handle
  Shading Surface 73,                     !- Name
  ,                                       !- Construction Name
  {eb47c8ae-3735-4e46-b01c-a8094fc71e90}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.67368011376428, -1.44382283906452e-014, -0.229434331525387, !- X,Y,Z Vertex 1 {m}
  5.5753, 0.3048, -1.07917882048563,      !- X,Y,Z Vertex 2 {m}
  3.67368011376428, 0.3048, -0.230572426564373; !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {d23bbc02-b74b-4746-9697-6787bbfafdc7}, !- Handle
  Shading Surface 75,                     !- Name
  ,                                       !- Construction Name
  {eb47c8ae-3735-4e46-b01c-a8094fc71e90}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.67368011376428, 3.02894999999999, -0.229434331525387, !- X,Y,Z Vertex 1 {m}
  5.5753, 2.72415, -1.07917882048563,     !- X,Y,Z Vertex 2 {m}
  5.8039, 3.02894999999999, -1.18132940882474; !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {c89b9d80-7229-4691-9e8d-d0f2cb4f047f}, !- Handle
  Shading Surface 76,                     !- Name
  ,                                       !- Construction Name
  {eb47c8ae-3735-4e46-b01c-a8094fc71e90}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.67368011376428, 3.02894999999999, -0.229434331525387, !- X,Y,Z Vertex 1 {m}
  3.67368011376428, 2.72415, -0.230572426564373, !- X,Y,Z Vertex 2 {m}
  5.5753, 2.72415, -1.07917882048563;     !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {82a84c39-b19a-481d-a932-f96613bc8b52}, !- Handle
  Shading Surface 77,                     !- Name
  ,                                       !- Construction Name
  {82282eee-3f7b-4542-a5dd-070da453c1d5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.5826760625137, 6.62305, 0.126250655584781, !- X,Y,Z Vertex 1 {m}
  6.85066955781112, 6.62304999999999, -4.33146851719357e-015, !- X,Y,Z Vertex 2 {m}
  6.85066955781112, 12.4714, -4.33146851719357e-015, !- X,Y,Z Vertex 3 {m}
  6.5826760625137, 12.1666, 0.126250655584781; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {5129c77c-05d1-409f-a7d2-e7ab40415077}, !- Handle
  Shading Surface 79,                     !- Name
  ,                                       !- Construction Name
  {82282eee-3f7b-4542-a5dd-070da453c1d5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.42550705524699, 12.4713999999447, 1.61374456918668, !- X,Y,Z Vertex 1 {m}
  3.4255045293458, 12.16660000006, 1.61373920798803, !- X,Y,Z Vertex 2 {m}
  6.58267737688413, 12.16659999994, 0.126253445322175, !- X,Y,Z Vertex 3 {m}
  6.85066834628036, 12.4714000000553, -2.57146126705934e-006; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {bd8541cc-1326-485c-b91c-341797d1dd15}, !- Handle
  Shading Surface 80,                     !- Name
  ,                                       !- Construction Name
  {82282eee-3f7b-4542-a5dd-070da453c1d5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.42550584371623, 12.4714, 1.61374199772541, !- X,Y,Z Vertex 1 {m}
  1.49810977890556, 12.4714, 0.705753479258502, !- X,Y,Z Vertex 2 {m}
  1.49810977890552, 12.1666, 0.705753479258494, !- X,Y,Z Vertex 3 {m}
  3.42550584371623, 12.1666, 1.61374199772542; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6fcbebe4-0497-48fc-ae28-79f3a7dc6b81}, !- Handle
  Shading Surface 83,                     !- Name
  ,                                       !- Construction Name
  {3b267f2a-2ed7-422f-9981-2b65fbd9d521}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.60513794203043, 0.101600000000012, -1.0668, !- X,Y,Z Vertex 1 {m}
  -3.60513794203043, 0.101600000000012, -1.3716, !- X,Y,Z Vertex 2 {m}
  -3.60513794203043, -0.600352519604302, -1.3716, !- X,Y,Z Vertex 3 {m}
  -3.60513794203043, -0.600352519604302, -1.0668; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c28ba29f-50c7-4c2d-bbf4-d79b7ec10a93}, !- Handle
  Shading Surface 82,                     !- Name
  ,                                       !- Construction Name
  {092a725c-a469-437b-a952-b92f66043b85}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.27573477890556, -5.84835, 0.12488214486136, !- X,Y,Z Vertex 1 {m}
  -4.4216611865313e-019, -5.84835000000001, -4.33244480229102e-015, !- X,Y,Z Vertex 2 {m}
  -9.47769892170361e-019, -1.44382283906452e-014, -4.33356115519208e-015, !- X,Y,Z Vertex 3 {m}
  -0.27573477890556, -0.304800000000003, 0.12488214486136; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {5b4c7c51-964c-464e-8161-bf7b718de770}, !- Handle
  Shading Surface 84,                     !- Name
  ,                                       !- Construction Name
  {092a725c-a469-437b-a952-b92f66043b85}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.982246836875125, -0.304800000000009, 0.464058286455595, !- X,Y,Z Vertex 1 {m}
  -0.834534778905559, -0.304800000000003, 0.393145971055, !- X,Y,Z Vertex 2 {m}
  -0.982246836875125, -1.44382283906452e-014, 0.464058286455595; !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {86d9fcac-14c0-4d28-bd8c-d535f4ac6dd6}, !- Handle
  Shading Surface 85,                     !- Name
  ,                                       !- Construction Name
  {092a725c-a469-437b-a952-b92f66043b85}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.982246836875125, -1.44347882657861e-014, 0.464058286455595, !- X,Y,Z Vertex 1 {m}
  -0.27573477890556, -0.304800000000003, 0.12488214486136, !- X,Y,Z Vertex 2 {m}
  -1.30239801548598e-017, -1.44377411210927e-014, -4.35903566486448e-015; !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {97a62f04-499c-49ca-811a-34caded186f2}, !- Handle
  Shading Surface 86,                     !- Name
  ,                                       !- Construction Name
  {092a725c-a469-437b-a952-b92f66043b85}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.982246836875125, -1.44382283906452e-014, 0.464058286455595, !- X,Y,Z Vertex 1 {m}
  -0.834534778905559, -0.304800000000003, 0.393145971055, !- X,Y,Z Vertex 2 {m}
  -0.27573477890556, -0.304800000000003, 0.12488214486136; !- X,Y,Z Vertex 3 {m}

OS:ThermalZone,
  {53f8202f-af80-4f57-b071-2f00591042d9}, !- Handle
  Thermal Zone: Basement,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3b8282ff-7d62-46f2-b505-0f2afdc01bd5}, !- Zone Air Inlet Port List
  {060e23df-b3fe-40a5-9e06-3469b33f8a24}, !- Zone Air Exhaust Port List
  {a5bb2e53-e535-4018-9c68-d5e2acdf68dd}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3a4966ab-8c95-4167-831f-a133e1549cba}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3aa7e11a-99c5-4ef7-a7dd-f7de7c8dd917}, !- Handle
  Node 1,                                 !- Name
  {a5bb2e53-e535-4018-9c68-d5e2acdf68dd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5bb2e53-e535-4018-9c68-d5e2acdf68dd}, !- Handle
  Connection 1,                           !- Name
  {53f8202f-af80-4f57-b071-2f00591042d9}, !- Source Object
  11,                                     !- Outlet Port
  {3aa7e11a-99c5-4ef7-a7dd-f7de7c8dd917}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3b8282ff-7d62-46f2-b505-0f2afdc01bd5}, !- Handle
  Port List 1,                            !- Name
  {53f8202f-af80-4f57-b071-2f00591042d9}; !- HVAC Component

OS:PortList,
  {060e23df-b3fe-40a5-9e06-3469b33f8a24}, !- Handle
  Port List 2,                            !- Name
  {53f8202f-af80-4f57-b071-2f00591042d9}; !- HVAC Component

OS:Sizing:Zone,
  {fb2c9cbd-b42b-4607-9629-f224cdaac07d}, !- Handle
  {53f8202f-af80-4f57-b071-2f00591042d9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ee3ab550-b981-4dd9-baa2-4b4cf85cd10c}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {53f8202f-af80-4f57-b071-2f00591042d9}; !- Thermal Zone

OS:Rendering:Color,
  {3a4966ab-8c95-4167-831f-a133e1549cba}, !- Handle
  Rendering Color 2,                      !- Name
  255,                                    !- Rendering Red Value
  156,                                    !- Rendering Green Value
  156,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {ac372c72-46a2-422c-8271-7b9cc842fcea}, !- Handle
  Thermal Zone: First Floor - Plus,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9b2e38e3-7572-4299-8dca-5ab849e8480c}, !- Zone Air Inlet Port List
  {fca6c2c1-fc9d-4fe8-8dea-771fa34b0d9e}, !- Zone Air Exhaust Port List
  {9ce53569-79cc-4d34-bedd-94ad5b258978}, !- Zone Air Node Name
  {c1bb3baa-9f50-43a3-a4ac-060b6720ed50}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5565b1d0-39c9-4049-bfde-1f6bfa37073b}, !- Group Rendering Name
  {59fff3ff-a474-48cd-bae6-d5de874f6d04}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f5e950a4-88ba-4c29-a930-3c29d776b36e}, !- Handle
  Node 2,                                 !- Name
  {9ce53569-79cc-4d34-bedd-94ad5b258978}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9ce53569-79cc-4d34-bedd-94ad5b258978}, !- Handle
  Connection 2,                           !- Name
  {ac372c72-46a2-422c-8271-7b9cc842fcea}, !- Source Object
  11,                                     !- Outlet Port
  {f5e950a4-88ba-4c29-a930-3c29d776b36e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9b2e38e3-7572-4299-8dca-5ab849e8480c}, !- Handle
  Port List 3,                            !- Name
  {ac372c72-46a2-422c-8271-7b9cc842fcea}, !- HVAC Component
  {218ebc49-570f-4df2-821f-3c70e3f2e970}, !- Port 1
  ;                                       !- Port 2

OS:PortList,
  {fca6c2c1-fc9d-4fe8-8dea-771fa34b0d9e}, !- Handle
  Port List 4,                            !- Name
  {ac372c72-46a2-422c-8271-7b9cc842fcea}, !- HVAC Component
  ;                                       !- Port 1

OS:Sizing:Zone,
  {17233842-7fc1-4889-9d73-434ef5994ace}, !- Handle
  {ac372c72-46a2-422c-8271-7b9cc842fcea}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c427d1f8-0bb0-4b19-91df-a139344024d2}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {ac372c72-46a2-422c-8271-7b9cc842fcea}, !- Thermal Zone
  {2a3c676e-1005-4340-b28b-2cd6ccacb43f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {5565b1d0-39c9-4049-bfde-1f6bfa37073b}, !- Handle
  Rendering Color 3,                      !- Name
  135,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  75,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {55f3ba1e-bd5a-41b6-8b7e-bcb4e7962df0}, !- Handle
  Thermal Zone: Attic,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b1a04668-2b83-4cc9-bb06-d2aa0ae7ceb8}, !- Zone Air Inlet Port List
  {6b6a0767-48a6-42ab-a298-58ab55310e0d}, !- Zone Air Exhaust Port List
  {2e64d932-115b-46e1-9c2e-eabffd5ac1f4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f117d250-07d2-4a4e-befb-bde16085fd0f}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {21dd00b6-d5a9-40c7-bf16-0311f303acf8}, !- Handle
  Node 3,                                 !- Name
  {2e64d932-115b-46e1-9c2e-eabffd5ac1f4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2e64d932-115b-46e1-9c2e-eabffd5ac1f4}, !- Handle
  Connection 3,                           !- Name
  {55f3ba1e-bd5a-41b6-8b7e-bcb4e7962df0}, !- Source Object
  11,                                     !- Outlet Port
  {21dd00b6-d5a9-40c7-bf16-0311f303acf8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b1a04668-2b83-4cc9-bb06-d2aa0ae7ceb8}, !- Handle
  Port List 5,                            !- Name
  {55f3ba1e-bd5a-41b6-8b7e-bcb4e7962df0}; !- HVAC Component

OS:PortList,
  {6b6a0767-48a6-42ab-a298-58ab55310e0d}, !- Handle
  Port List 6,                            !- Name
  {55f3ba1e-bd5a-41b6-8b7e-bcb4e7962df0}; !- HVAC Component

OS:Sizing:Zone,
  {aca3d731-4202-42f0-b2d0-fc7fc6421e41}, !- Handle
  {55f3ba1e-bd5a-41b6-8b7e-bcb4e7962df0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a4ed77f5-b0e7-4406-8b11-146319445d45}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {55f3ba1e-bd5a-41b6-8b7e-bcb4e7962df0}; !- Thermal Zone

OS:Rendering:Color,
  {f117d250-07d2-4a4e-befb-bde16085fd0f}, !- Handle
  Rendering Color 4,                      !- Name
  120,                                    !- Rendering Red Value
  134,                                    !- Rendering Green Value
  188,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:BuildingStory,
  {7ec37aea-a152-4e1b-8bc8-3caf62f20036}, !- Handle
  Building Story - Basement,              !- Name
  -3.048,                                 !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {c5da46c8-f004-4d74-8d02-c1da1ee3706b}; !- Group Rendering Name

OS:BuildingStory,
  {3a022b80-b709-4d10-a66d-c63ffd508d0e}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {f1a2d4ec-3a54-4c00-bc01-f9738c39283e}; !- Group Rendering Name

OS:BuildingStory,
  {bbbf9d76-f7d4-4265-b75d-b57f428a787e}, !- Handle
  Building Story 2,                       !- Name
  3.3528,                                 !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {88170871-21cb-4faf-9fee-4b504e08ac5e}; !- Group Rendering Name

OS:BuildingStory,
  {54bc611f-5476-4fe1-867c-b2af6a902aa2}, !- Handle
  Building Story 3,                       !- Name
  6.7056,                                 !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {37fc3196-7a93-4cb9-bcec-1ea4c6980809}; !- Group Rendering Name

OS:Rendering:Color,
  {c5da46c8-f004-4d74-8d02-c1da1ee3706b}, !- Handle
  Rendering Color 5,                      !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f1a2d4ec-3a54-4c00-bc01-f9738c39283e}, !- Handle
  Rendering Color 6,                      !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {88170871-21cb-4faf-9fee-4b504e08ac5e}, !- Handle
  Rendering Color 7,                      !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {37fc3196-7a93-4cb9-bcec-1ea4c6980809}, !- Handle
  Rendering Color 8,                      !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:WeatherFile,
  {82115850-a8c0-4ee3-82f9-e058e4cb6c4a}, !- Handle
  Denver Centennial  Golden   Nr,         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  724666,                                 !- WMO Number
  39.74,                                  !- Latitude {deg}
  -105.18,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1829,                                   !- Elevation {m}
  file:files/USA_CO_Golden-NREL.724666_TMY3.epw, !- Url
  BDF687C1;                               !- Checksum

OS:Site,
  {8b52a327-429f-42c5-905e-2f30a140b77a}, !- Handle
  Denver Centennial  Golden   Nr,         !- Name
  39.74,                                  !- Latitude {deg}
  -105.18,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1829,                                   !- Elevation {m}
  ;                                       !- Terrain

OS:SpaceType,
  {0ebee013-d9dc-4031-a99d-911f146ba1b9}, ! Handle
  Attic 1,                                ! Name
  ,                                       ! Default Construction Set Name
  {11f49381-85a2-40db-8fa6-915cf9765161}, ! Default Schedule Set Name
  {66fb69d3-7cfd-42c2-afa3-e8086fa2fe2e}, ! Group Rendering Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:SpaceInfiltration:DesignFlowRate,
  {351f5673-eae6-431f-a5c0-5ba52400f1a4}, ! Handle
  Attic Infil,                            ! Name
  {0ebee013-d9dc-4031-a99d-911f146ba1b9}, ! Space or SpaceType Name
  ,                                       ! Schedule Name
  AirChanges/Hour,                        ! Design Flow Rate Calculation Method
  0,                                      ! Design Flow Rate
  ,                                       ! Flow per Space Floor Area
  ,                                       ! Flow per Exterior Surface Area
  1,                                      ! Air Changes per Hour
  1,                                      ! Constant Term Coefficient
  ,                                       ! Temperature Term Coefficient
  ,                                       ! Velocity Term Coefficient
  ;                                       ! Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {59fff3ff-a474-48cd-bae6-d5de874f6d04}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {31827924-e98f-436c-b335-bd3bfcc47497}, !- Heating Setpoint Temperature Schedule Name
  {4d4c12b2-6306-4161-b067-66aa6a3d11ea}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {31827924-e98f-436c-b335-bd3bfcc47497}, ! Handle
  Custom House HtgSetp,                   ! Name
  {e5e09bda-7d61-4972-8be0-2aa78be60874}, ! Schedule Type Limits Name
  {fc76408a-8407-404b-852b-808250876fc5}, ! Default Day Schedule Name
  {08fa0b0e-70be-447c-bb53-38121bf8db2c}, !- Summer Design Day Schedule Name
  {cff8d1b2-907f-4129-a232-ba755f55a4d8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fc76408a-8407-404b-852b-808250876fc5}, ! Handle
  Mid-riseApartment Apartment HtgSetp Default Schedule 1, ! Name
  {e5e09bda-7d61-4972-8be0-2aa78be60874}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  13.8888888888889,                       !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  19.4444444444445,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  13.8888888888889;                       !- Value Until Time 3

OS:Schedule:Day,
  {08fa0b0e-70be-447c-bb53-38121bf8db2c}, !- Handle
  Schedule Day 8,                         !- Name
  {e5e09bda-7d61-4972-8be0-2aa78be60874}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1000003814697;                       !- Value Until Time 1

OS:Schedule:Day,
  {cff8d1b2-907f-4129-a232-ba755f55a4d8}, !- Handle
  Schedule Day 9,                         !- Name
  {e5e09bda-7d61-4972-8be0-2aa78be60874}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1000003814697;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {4d4c12b2-6306-4161-b067-66aa6a3d11ea}, ! Handle
  Custom House ClgSetp,                   ! Name
  {b61572d0-49d4-4fdc-a4ed-ca2984d302dd}, ! Schedule Type Limits Name
  {398fe0ab-925e-435e-bbdf-4e5d54c0d86d}, ! Default Day Schedule Name
  {dc0d4c1d-3cb5-4455-8b9a-5ba85dc5099b}, !- Summer Design Day Schedule Name
  {93973b48-6c66-43d1-b8a4-4a4ab265488d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {398fe0ab-925e-435e-bbdf-4e5d54c0d86d}, ! Handle
  Mid-riseApartment Apartment ClgSetp Default Schedule 1, ! Name
  {b61572d0-49d4-4fdc-a4ed-ca2984d302dd}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.6666666666667,                       !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8999981350369,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.6666666666667;                       !- Value Until Time 3

OS:Schedule:Day,
  {dc0d4c1d-3cb5-4455-8b9a-5ba85dc5099b}, !- Handle
  Schedule Day 10,                        !- Name
  {b61572d0-49d4-4fdc-a4ed-ca2984d302dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8999996185303;                       !- Value Until Time 1

OS:Schedule:Day,
  {93973b48-6c66-43d1-b8a4-4a4ab265488d}, !- Handle
  Schedule Day 11,                        !- Name
  {b61572d0-49d4-4fdc-a4ed-ca2984d302dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8999996185303;                       !- Value Until Time 1

OS:DesignSpecification:OutdoorAir,
  {d7a45444-3325-449a-b8cb-41de16e70412}, !- Handle
  Design Specification Outdoor Air 1,     !- Name
  ,                                       !- Outdoor Air Method
  0.01076452,                             !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultConstructionSet,
  {34e94c07-4906-4ec2-a28a-806c75a6ae32}, !- Handle
  Attic Constructions,                    !- Name
  {d8ace24a-ecc0-46e5-9c22-9f4aadef7698}, !- Default Exterior Surface Constructions Name
  {1fcd52dd-4676-406f-a810-b7869e181ae7}, !- Default Interior Surface Constructions Name
  {ab795ee4-6358-4e72-b88f-5820b8e7f616}, !- Default Ground Contact Surface Constructions Name
  {a66dd411-1970-4268-b79b-8bc781699469}, !- Default Exterior SubSurface Constructions Name
  {8e875bca-aee0-4b34-a80a-1450fe4a27b1}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {d8ace24a-ecc0-46e5-9c22-9f4aadef7698}, !- Handle
  Default Surface Constructions 1,        !- Name
  ,                                       !- Floor Construction Name
  {7e465c14-0cb1-4430-a9ac-2b4f9d0f6956}, !- Wall Construction Name
  {c2075d3b-9803-4337-8c5c-61da48adedf7}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1fcd52dd-4676-406f-a810-b7869e181ae7}, !- Handle
  Default Surface Constructions 2,        !- Name
  {da74ef6c-35b2-45d1-ae19-709907425fa4}, !- Floor Construction Name
  {9b80ae46-b774-43eb-a115-9abf5c16389a}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ab795ee4-6358-4e72-b88f-5820b8e7f616}, !- Handle
  Default Surface Constructions 3,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {a66dd411-1970-4268-b79b-8bc781699469}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {8e875bca-aee0-4b34-a80a-1450fe4a27b1}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {c2075d3b-9803-4337-8c5c-61da48adedf7}, ! Handle
  000 AtticRoof ClimateZone 1-8 1,        ! Name
  {6224ba92-105c-4226-8382-363b0821e14c}, ! Surface Rendering Name
  {b76ca5ed-32de-4aae-8f80-f521ca8dfb35}, ! Layer 1
  {e7193b1b-28da-4cc7-b7d1-0cb0e674319f}; ! Layer 2

OS:Construction,
  {7e465c14-0cb1-4430-a9ac-2b4f9d0f6956}, ! Handle
  000 AtticRoof ClimateZone 1-8 2,        ! Name
  {6224ba92-105c-4226-8382-363b0821e14c}, ! Surface Rendering Name
  {b76ca5ed-32de-4aae-8f80-f521ca8dfb35}, ! Layer 1
  {e7193b1b-28da-4cc7-b7d1-0cb0e674319f}; ! Layer 2

OS:Construction,
  {9b80ae46-b774-43eb-a115-9abf5c16389a}, ! Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 5b 1, ! Name
  {f0817217-0732-4b9b-a791-23bb90937dd3}, ! Surface Rendering Name
  {a5bdab58-5720-44e2-ae63-0e09648e8e8c}, ! Layer 1
  {a297df92-ce7a-4d8d-9eef-36783117813b}, ! Layer 2
  {a5bdab58-5720-44e2-ae63-0e09648e8e8c}; ! Layer 3

OS:Construction,
  {da74ef6c-35b2-45d1-ae19-709907425fa4}, ! Handle
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 5b 2, ! Name
  {f0817217-0732-4b9b-a791-23bb90937dd3}, ! Surface Rendering Name
  {a5bdab58-5720-44e2-ae63-0e09648e8e8c}, ! Layer 1
  {a297df92-ce7a-4d8d-9eef-36783117813b}, ! Layer 2
  {a5bdab58-5720-44e2-ae63-0e09648e8e8c}; ! Layer 3

OS:DesignSpecification:OutdoorAir,
  {6199edc5-f66e-4a64-8bf3-24d2c0fe5b2d}, !- Handle
  Design Specification Outdoor Air 2,     !- Name
  ,                                       !- Outdoor Air Method
  0.0009438948864,                        !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {a1dbb3fe-d6db-4dfd-87dd-e3fcc7a85117}, !- Handle
  Design Specification Outdoor Air 3,     !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {fd52c956-156d-43d0-84af-2bd613fcfef8}, !- Handle
  Design Specification Outdoor Air 4,     !- Name
  ,                                       !- Outdoor Air Method
  0.0009438948864,                        !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ShadingSurface,
  {29ad86b4-62a9-4eca-8df1-735daed804f1}, !- Handle
  Shading Surface 89,                     !- Name
  ,                                       !- Construction Name
  {eb47c8ae-3735-4e46-b01c-a8094fc71e90}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.67368011376428, -1.44382283906452e-014, -0.000834331525387165, !- X,Y,Z Vertex 1 {m}
  3.67368011376428, -1.44382283906452e-014, -0.229434331525387, !- X,Y,Z Vertex 2 {m}
  3.67368011376428, 0.3048, -0.229434331525387, !- X,Y,Z Vertex 3 {m}
  3.67368011376428, 0.3048, -0.000834331525395828; !- X,Y,Z Vertex 4 {m}

OS:SizingPeriod:DesignDay,
  {98900dc1-6857-4629-af7c-8cd07569555b}, !- Handle
  Denver Centennial  Golden   N Ann Clg .4% Condns Enth=>MDB, !- Name
  27.3,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  59700,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  81198,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.025;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {bef6cef1-18c7-4aed-83cb-66d5dd259fd4}, !- Handle
  Denver Centennial  Golden   N Ann Clg .4% Condns DP=>MDB, !- Name
  20.2,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  16.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  81198,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.025;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {d9aa728c-8d4b-41a8-a765-3a37dd2be78e}, !- Handle
  Denver Centennial  Golden   N Ann Clg .4% Condns DB=>MWB, !- Name
  33,                                     !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  15.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  81198,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.025;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {7ea6f3e6-91b3-44bd-82b1-71dbbc00e835}, !- Handle
  Denver Centennial  Golden   N Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  -10.9,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -21.6,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  81198,                                  !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {3321c071-8828-4dbf-a33c-1d52e17a4f2e}, !- Handle
  Denver Centennial  Golden   N Ann Clg .4% Condns WB=>MDB, !- Name
  27.3,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  18.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  81198,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.025;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {c191f9d8-74a9-4b35-9b60-a4b69c62b60b}, !- Handle
  Denver Centennial  Golden   N Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  3.9,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  3.9,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  81198,                                  !- Barometric Pressure {Pa}
  12.2,                                   !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {d7a9ff88-32c3-40e5-b0d8-bc8dcd8e20e5}, !- Handle
  Denver Centennial  Golden   N Ann Htg 99.6% Condns DB, !- Name
  -18.8,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -18.8,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  81198,                                  !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:UtilityBill,
  {6a78a652-73cc-4657-930a-46ac8762421b}, !- Handle
  Xcel Electric,                          !- Name
  Electricity,                            !- Fuel Type
  ,                                       !- Meter Install Location
  ,                                       !- Meter Specific Install Location
  ,                                       !- Meter End Use Category
  ,                                       !- Meter Specific End Use
  kWh,                                    !- Consumption Unit
  ,                                       !- Consumption Unit Conversion Factor
  kW,                                     !- Peak Demand Unit
  ,                                       !- Timesteps in Peak Demand Window
  12,                                     !- Billing Period Begin Month 1
  13,                                     !- Billing Period Begin Day of Month 1
  2011,                                   !- Billing Period Begin Year 1
  34,                                     !- Number of Days in Billing Period 1
  728,                                    !- Billing Period Consumption 1
  7.3,                                    !- Billing Period Peak Demand 1
  93.78,                                  !- Billing Period Total Cost 1
  1,                                      !- Billing Period Begin Month 2
  16,                                     !- Billing Period Begin Day of Month 2
  2012,                                   !- Billing Period Begin Year 2
  29,                                     !- Number of Days in Billing Period 2
  562,                                    !- Billing Period Consumption 2
  5.6,                                    !- Billing Period Peak Demand 2
  71.89,                                  !- Billing Period Total Cost 2
  2,                                      !- Billing Period Begin Month 3
  14,                                     !- Billing Period Begin Day of Month 3
  2012,                                   !- Billing Period Begin Year 3
  29,                                     !- Number of Days in Billing Period 3
  526,                                    !- Billing Period Consumption 3
  5.3,                                    !- Billing Period Peak Demand 3
  68.09,                                  !- Billing Period Total Cost 3
  3,                                      !- Billing Period Begin Month 4
  14,                                     !- Billing Period Begin Day of Month 4
  2012,                                   !- Billing Period Begin Year 4
  30,                                     !- Number of Days in Billing Period 4
  434,                                    !- Billing Period Consumption 4
  4.3,                                    !- Billing Period Peak Demand 4
  57.31,                                  !- Billing Period Total Cost 4
  4,                                      !- Billing Period Begin Month 5
  13,                                     !- Billing Period Begin Day of Month 5
  2012,                                   !- Billing Period Begin Year 5
  31,                                     !- Number of Days in Billing Period 5
  480,                                    !- Billing Period Consumption 5
  4.8,                                    !- Billing Period Peak Demand 5
  62.16,                                  !- Billing Period Total Cost 5
  5,                                      !- Billing Period Begin Month 6
  14,                                     !- Billing Period Begin Day of Month 6
  2012,                                   !- Billing Period Begin Year 6
  30,                                     !- Number of Days in Billing Period 6
  535,                                    !- Billing Period Consumption 6
  5.4,                                    !- Billing Period Peak Demand 6
  76.97,                                  !- Billing Period Total Cost 6
  6,                                      !- Billing Period Begin Month 7
  13,                                     !- Billing Period Begin Day of Month 7
  2012,                                   !- Billing Period Begin Year 7
  30,                                     !- Number of Days in Billing Period 7
  937,                                    !- Billing Period Consumption 7
  9.4,                                    !- Billing Period Peak Demand 7
  142.83,                                 !- Billing Period Total Cost 7
  7,                                      !- Billing Period Begin Month 8
  13,                                     !- Billing Period Begin Day of Month 8
  2012,                                   !- Billing Period Begin Year 8
  31,                                     !- Number of Days in Billing Period 8
  858,                                    !- Billing Period Consumption 8
  8.6,                                    !- Billing Period Peak Demand 8
  140.81,                                 !- Billing Period Total Cost 8
  8,                                      !- Billing Period Begin Month 9
  13,                                     !- Billing Period Begin Day of Month 9
  2012,                                   !- Billing Period Begin Year 9
  30,                                     !- Number of Days in Billing Period 9
  798,                                    !- Billing Period Consumption 9
  7.9,                                    !- Billing Period Peak Demand 9
  131.58,                                 !- Billing Period Total Cost 9
  9,                                      !- Billing Period Begin Month 10
  12,                                     !- Billing Period Begin Day of Month 10
  2012,                                   !- Billing Period Begin Year 10
  29,                                     !- Number of Days in Billing Period 10
  487,                                    !- Billing Period Consumption 10
  4.9,                                    !- Billing Period Peak Demand 10
  32.13,                                  !- Billing Period Total Cost 10
  10,                                     !- Billing Period Begin Month 11
  11,                                     !- Billing Period Begin Day of Month 11
  2012,                                   !- Billing Period Begin Year 11
  29,                                     !- Number of Days in Billing Period 11
  506,                                    !- Billing Period Consumption 11
  5.1,                                    !- Billing Period Peak Demand 11
  70.06,                                  !- Billing Period Total Cost 11
  11,                                     !- Billing Period Begin Month 12
  9,                                      !- Billing Period Begin Day of Month 12
  2012,                                   !- Billing Period Begin Year 12
  33,                                     !- Number of Days in Billing Period 12
  696,                                    !- Billing Period Consumption 12
  6.9,                                    !- Billing Period Peak Demand 12
  93.35,                                  !- Billing Period Total Cost 12
  12,                                     !- Billing Period Begin Month 13
  12,                                     !- Billing Period Begin Day of Month 13
  2012,                                   !- Billing Period Begin Year 13
  34,                                     !- Number of Days in Billing Period 13
  734,                                    !- Billing Period Consumption 13
  7.3,                                    !- Billing Period Peak Demand 13
  98.24;                                  !- Billing Period Total Cost 13

OS:Output:Meter,
  {34ddf533-db2d-4c81-8cd2-bd3fd77d538c}, !- Handle
  Electricity:Facility,                   !- Name
  Daily;                                  !- Reporting Frequency

OS:UtilityBill,
  {a92f6dbc-8abe-4aaa-b91a-28b637a51b93}, !- Handle
  Utility Bill 1,                         !- Name
  Gas,                                    !- Fuel Type
  ,                                       !- Meter Install Location
  ,                                       !- Meter Specific Install Location
  ,                                       !- Meter End Use Category
  ,                                       !- Meter Specific End Use
  therms,                                 !- Consumption Unit
  ,                                       !- Consumption Unit Conversion Factor
  ,                                       !- Peak Demand Unit
  ,                                       !- Timesteps in Peak Demand Window
  12,                                     !- Billing Period Begin Month 1
  13,                                     !- Billing Period Begin Day of Month 1
  2011,                                   !- Billing Period Begin Year 1
  32,                                     !- Number of Days in Billing Period 1
  87,                                     !- Billing Period Consumption 1
  ,                                       !- Billing Period Peak Demand 1
  65.83,                                  !- Billing Period Total Cost 1
  1,                                      !- Billing Period Begin Month 2
  14,                                     !- Billing Period Begin Day of Month 2
  2012,                                   !- Billing Period Begin Year 2
  31,                                     !- Number of Days in Billing Period 2
  90,                                     !- Billing Period Consumption 2
  ,                                       !- Billing Period Peak Demand 2
  68.2,                                   !- Billing Period Total Cost 2
  2,                                      !- Billing Period Begin Month 3
  14,                                     !- Billing Period Begin Day of Month 3
  2012,                                   !- Billing Period Begin Year 3
  29,                                     !- Number of Days in Billing Period 3
  64,                                     !- Billing Period Consumption 3
  ,                                       !- Billing Period Peak Demand 3
  55.65,                                  !- Billing Period Total Cost 3
  3,                                      !- Billing Period Begin Month 4
  14,                                     !- Billing Period Begin Day of Month 4
  2012,                                   !- Billing Period Begin Year 4
  30,                                     !- Number of Days in Billing Period 4
  26,                                     !- Billing Period Consumption 4
  ,                                       !- Billing Period Peak Demand 4
  25.71,                                  !- Billing Period Total Cost 4
  4,                                      !- Billing Period Begin Month 5
  13,                                     !- Billing Period Begin Day of Month 5
  2012,                                   !- Billing Period Begin Year 5
  29,                                     !- Number of Days in Billing Period 5
  18,                                     !- Billing Period Consumption 5
  ,                                       !- Billing Period Peak Demand 5
  21.01,                                  !- Billing Period Total Cost 5
  5,                                      !- Billing Period Begin Month 6
  12,                                     !- Billing Period Begin Day of Month 6
  2012,                                   !- Billing Period Begin Year 6
  32,                                     !- Number of Days in Billing Period 6
  13,                                     !- Billing Period Consumption 6
  ,                                       !- Billing Period Peak Demand 6
  18.67,                                  !- Billing Period Total Cost 6
  6,                                      !- Billing Period Begin Month 7
  13,                                     !- Billing Period Begin Day of Month 7
  2012,                                   !- Billing Period Begin Year 7
  30,                                     !- Number of Days in Billing Period 7
  5,                                      !- Billing Period Consumption 7
  ,                                       !- Billing Period Peak Demand 7
  14.86,                                  !- Billing Period Total Cost 7
  7,                                      !- Billing Period Begin Month 8
  13,                                     !- Billing Period Begin Day of Month 8
  2012,                                   !- Billing Period Begin Year 8
  29,                                     !- Number of Days in Billing Period 8
  4,                                      !- Billing Period Consumption 8
  ,                                       !- Billing Period Peak Demand 8
  14.38,                                  !- Billing Period Total Cost 8
  8,                                      !- Billing Period Begin Month 9
  11,                                     !- Billing Period Begin Day of Month 9
  2012,                                   !- Billing Period Begin Year 9
  32,                                     !- Number of Days in Billing Period 9
  7,                                      !- Billing Period Consumption 9
  ,                                       !- Billing Period Peak Demand 9
  15.68,                                  !- Billing Period Total Cost 9
  9,                                      !- Billing Period Begin Month 10
  12,                                     !- Billing Period Begin Day of Month 10
  2012,                                   !- Billing Period Begin Year 10
  29,                                     !- Number of Days in Billing Period 10
  21,                                     !- Billing Period Consumption 10
  ,                                       !- Billing Period Peak Demand 10
  23.72,                                  !- Billing Period Total Cost 10
  10,                                     !- Billing Period Begin Month 11
  11,                                     !- Billing Period Begin Day of Month 11
  2012,                                   !- Billing Period Begin Year 11
  29,                                     !- Number of Days in Billing Period 11
  42,                                     !- Billing Period Consumption 11
  ,                                       !- Billing Period Peak Demand 11
  37.55,                                  !- Billing Period Total Cost 11
  11,                                     !- Billing Period Begin Month 12
  9,                                      !- Billing Period Begin Day of Month 12
  2012,                                   !- Billing Period Begin Year 12
  33,                                     !- Number of Days in Billing Period 12
  81,                                     !- Billing Period Consumption 12
  ,                                       !- Billing Period Peak Demand 12
  60.53,                                  !- Billing Period Total Cost 12
  12,                                     !- Billing Period Begin Month 13
  12,                                     !- Billing Period Begin Day of Month 13
  2012,                                   !- Billing Period Begin Year 13
  34,                                     !- Number of Days in Billing Period 13
  131,                                    !- Billing Period Consumption 13
  ,                                       !- Billing Period Peak Demand 13
  89.73;                                  !- Billing Period Total Cost 13

OS:Output:Meter,
  {a0a03d3f-3f3c-45ab-ad93-cf4d2801d009}, !- Handle
  Gas:Facility,                           !- Name
  Daily;                                  !- Reporting Frequency

OS:Output:Variable,
  {a54e4207-e61a-4a8d-91d5-3cdd2c48c8c0}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Zone Air System Sensible Cooling Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f5fdb317-d9ca-4743-bbf3-1e7ab854a5cd}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  Zone Air System Sensible Heating Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {3a97a2d8-c726-403d-a8af-5ad6bf57e7a2}, !- Handle
  Output Variable 3,                      !- Name
  *,                                      !- Key Value
  Zone Thermostat Cooling Setpoint Temperature, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f696f494-d933-40e2-ac8d-fbf9aaef2a8d}, !- Handle
  Output Variable 4,                      !- Name
  *,                                      !- Key Value
  Zone Thermostat Heating Setpoint Temperature, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {da5db199-9d88-4840-ab4a-5313021daac7}, !- Handle
  Output Variable 5,                      !- Name
  *,                                      !- Key Value
  Zone Thermostat Air Temperature,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {52deb5e3-c80e-4c77-9df4-91e2e0d09689}, !- Handle
  Output Variable 6,                      !- Name
  *,                                      !- Key Value
  Zone Mean Air Temperature,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Schedule:Constant,
  {1d607c62-68d1-4155-8c66-3dc9b1496603}, !- Handle
  Always On Discrete 1,                   !- Name
  {22f436b0-252e-4367-b8de-1a1a66a98afe}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {22f436b0-252e-4367-b8de-1a1a66a98afe}, !- Handle
  Schedule Type Limits 1,                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Constant,
  {69442549-35c2-465b-93fa-56bdd13b0489}, !- Handle
  Always On Discrete 2,                   !- Name
  {22f436b0-252e-4367-b8de-1a1a66a98afe}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Output:Variable,
  {47c56c68-f6e4-4c94-b7d2-98e09846107a}, !- Handle
  Output Variable 7,                      !- Name
  *,                                      !- Key Value
  Zone Mechanical Ventilation Air Changes per Hour, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {13ad27d0-b57e-4aaa-af4c-6ebaa6909e0f}, !- Handle
  Output Variable 8,                      !- Name
  *,                                      !- Key Value
  Zone Mechanical Ventilation Current Density Volume Flow Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Surface,
  {1b4168c4-c4b3-4537-ae6f-1ef87e5d4669}, !- Handle
  Surface 105,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b5ea2ce3-20cb-465d-b65a-1a1940f87c12}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.33730000000004, 0.74295, 3.3528,      !- X,Y,Z Vertex 1 {m}
  6.33730000000004, 0.895350000000001, 3.3528, !- X,Y,Z Vertex 2 {m}
  4.06400000000004, 0.895350000000001, 3.3528, !- X,Y,Z Vertex 3 {m}
  4.06400000000004, 0.74295, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfddfb19-4217-4299-8367-6ba2e823809b}, !- Handle
  Surface 106,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {471758d4-0067-46ab-9bc8-c235a03397ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8161, 9.8425, 1.00795739087273,       !- X,Y,Z Vertex 1 {m}
  1.222375, 11.8618, 0.728255936164343,   !- X,Y,Z Vertex 2 {m}
  -1.35812889675867e-015, 11.8618, 0.152400000000013, !- X,Y,Z Vertex 3 {m}
  -9.42206255477806e-016, -2.07077455998469e-030, 0.152400000000001, !- X,Y,Z Vertex 4 {m}
  1.8161, 2.11148685791265e-030, 1.00795739087272; !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {55cdc675-0049-49cf-89f1-954c25bc8e37}, !- Handle
  Surface 107,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {471758d4-0067-46ab-9bc8-c235a03397ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.14977106481071, 11.8618, 1.63624445463126, !- X,Y,Z Vertex 1 {m}
  1.222375, 11.8618, 0.728255936164345,   !- X,Y,Z Vertex 2 {m}
  1.8161, 9.8425, 1.00795739087273,       !- X,Y,Z Vertex 3 {m}
  3.14977106481071, 9.8425, 1.63624445463126; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4e01cf6-1839-4ef9-9e3a-a52f41a85f46}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {471758d4-0067-46ab-9bc8-c235a03397ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.222375, 11.8618, 0.728255936164342,   !- X,Y,Z Vertex 1 {m}
  1.222375, 13.5382, 0.72825593616434,    !- X,Y,Z Vertex 2 {m}
  2.5958743773368e-016, 13.5382, 0.152400000000013, !- X,Y,Z Vertex 3 {m}
  -2.70413783315553e-015, 11.8618, 0.152400000000013; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb5dd8be-1a0e-4f8b-8f4e-55f992c37b37}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {936260fc-ec20-4e8c-8cac-2b85b25c5666}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.34670000000004, 2.41935, 0.148753112490621, !- X,Y,Z Vertex 1 {m}
  5.34670000000004, 2.41935, 0,           !- X,Y,Z Vertex 2 {m}
  4.49084128360818, 2.41935, 0,           !- X,Y,Z Vertex 3 {m}
  4.49084128360818, 2.41935, 0.148753112490621; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e7d45ba-fd35-46b2-b58c-3acca7010ad1}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {936260fc-ec20-4e8c-8cac-2b85b25c5666}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.17500000000004, 2.41935, 2.76821143805269, !- X,Y,Z Vertex 1 {m}
  5.34670000000004, 2.41935, 1.79908058334393, !- X,Y,Z Vertex 2 {m}
  5.34670000000004, 2.41935, 0.148753112490621, !- X,Y,Z Vertex 3 {m}
  4.49084128360818, 2.41935, 0.148753112490621, !- X,Y,Z Vertex 4 {m}
  3.17500000000004, 2.41935, 0.7687078128564; !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {03a3112d-2b28-4ee4-b6f7-f1d7f195ac36}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {936260fc-ec20-4e8c-8cac-2b85b25c5666}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.33367106481071, 5.9436, 3.57636486496499, !- X,Y,Z Vertex 1 {m}
  1.33367106481071, 5.9436, 1.63624445463126, !- X,Y,Z Vertex 2 {m}
  0, 5.9436, 1.00795739087273,            !- X,Y,Z Vertex 3 {m}
  0, 5.9436, 2.98040999216867;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be43f8d8-893c-444c-a64c-07ef23bc34ed}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {936260fc-ec20-4e8c-8cac-2b85b25c5666}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.60730649306329, 5.9436, 3.6986396680552, !- X,Y,Z Vertex 1 {m}
  3.17500000000004, 5.9436, 2.99811117256538, !- X,Y,Z Vertex 2 {m}
  3.17500000000004, 5.9436, 0.7687078128564, !- X,Y,Z Vertex 3 {m}
  1.60730649306329, 5.9436, 1.5073219378771; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0af2437c-89f8-4983-af9f-6fc62a2a2170}, !- Handle
  Surface 114,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {471758d4-0067-46ab-9bc8-c235a03397ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.44475000000004, 11.8618, 1.30411187232868, !- X,Y,Z Vertex 1 {m}
  2.44475000000004, 11.8618, 0.1524,      !- X,Y,Z Vertex 2 {m}
  1.222375, 11.8618, 0.728255936164341;   !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {6304fd50-7dad-4dab-8ce7-32d5edd8871f}, !- Handle
  Surface 115,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eec850a9-ac16-4c4e-b1c7-2aa2348190bb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.29920000000004, 11.8618, 3.76844842796084, !- X,Y,Z Vertex 1 {m}
  6.85800000000004, 11.8618, 3.5001846017672, !- X,Y,Z Vertex 2 {m}
  6.85800000000004, 11.8618, 3.3528,      !- X,Y,Z Vertex 3 {m}
  6.29920000000004, 11.8618, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c65f24a-f287-4d82-9033-10ce1338ce09}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5ea2ce3-20cb-465d-b65a-1a1940f87c12}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.16280000000004, 6.31825, 3.3528,      !- X,Y,Z Vertex 1 {m}
  7.16280000000004, 6.31825, 0.1473846017672, !- X,Y,Z Vertex 2 {m}
  6.85800000000004, 6.31825, 0.1473846017672, !- X,Y,Z Vertex 3 {m}
  6.29920000000004, 6.31825, 0.41564842796084, !- X,Y,Z Vertex 4 {m}
  6.29920000000004, 6.31825, 3.3528;      !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {d41ebdfa-5600-422a-a3f1-e2e3118ff163}, !- Handle
  Surface 117,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {471758d4-0067-46ab-9bc8-c235a03397ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.99110000000004, 6.31825, 0.768707812856399, !- X,Y,Z Vertex 1 {m}
  6.30694128360818, 6.31825, 0.148753112490621, !- X,Y,Z Vertex 2 {m}
  6.30694128360818, 11.8618, 0.148753112490621, !- X,Y,Z Vertex 3 {m}
  4.99110000000004, 11.8618, 0.768707812856399; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63ba82ec-574f-43da-b74d-d9c5dbf9bc6d}, !- Handle
  Surface 118,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {936260fc-ec20-4e8c-8cac-2b85b25c5666}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.60730649306329, 0, 3.6986396680552,   !- X,Y,Z Vertex 1 {m}
  3.17500000000004, 0, 2.99811117256538,  !- X,Y,Z Vertex 2 {m}
  3.17500000000004, 5.9436, 2.99811117256538, !- X,Y,Z Vertex 3 {m}
  1.60730649306329, 5.9436, 3.6986396680552; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6ec6cb9-0a18-497d-956b-ec2709737954}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {936260fc-ec20-4e8c-8cac-2b85b25c5666}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4437526992535, -4.55919451820607e-016, 2.64827934193776, !- X,Y,Z Vertex 1 {m}
  3.4437526992535, -2.43172622630844e-015, -3.40148687210925e-031, !- X,Y,Z Vertex 2 {m}
  5.34670000000004, -6.71121725742781e-016, 5.00705054497124e-031, !- X,Y,Z Vertex 3 {m}
  5.34670000000004, 6.71121725742783e-016, 1.79908058334393; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0459198-7c79-4fc6-bb23-aabd7e566bfc}, !- Handle
  Surface 3,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {936260fc-ec20-4e8c-8cac-2b85b25c5666}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b12f97a-a4f5-457d-9f3c-a376712224c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.17500000000004, 5.9436, 0,            !- X,Y,Z Vertex 1 {m}
  3.17500000000004, 2.41935, 0,           !- X,Y,Z Vertex 2 {m}
  5.34670000000004, 2.41935, 0,           !- X,Y,Z Vertex 3 {m}
  5.34670000000004, 0, 0,                 !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, 5.9436, 0;                           !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {350eecd9-cbfb-496a-8c7a-a7cf1db28c4f}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {936260fc-ec20-4e8c-8cac-2b85b25c5666}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.60730649306329, 0, 3.6986396680552,   !- X,Y,Z Vertex 1 {m}
  0, 0, 2.98040999216867,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 2.64827934193776,                 !- X,Y,Z Vertex 3 {m}
  3.4437526992535, 0, 2.64827934193776,   !- X,Y,Z Vertex 4 {m}
  3.44508011376432, 0, 2.87742507230417;  !- X,Y,Z Vertex 5 {m}

OS:SubSurface,
  {1a0df532-098d-41f3-ab3d-b60e0cad7859}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7ec814f3-431e-427a-8349-36a85ef6d972}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.48615000000004, 11.8618, 2.11627990024906, !- X,Y,Z Vertex 1 {m}
  3.48615000000004, 11.8618, 0.0762,      !- X,Y,Z Vertex 2 {m}
  2.77924098671543, 11.8618, 0.0762,      !- X,Y,Z Vertex 3 {m}
  2.77924098671543, 11.8618, 2.11627990024906; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52a1fd47-4196-40ab-ac9f-b98631408a49}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {936260fc-ec20-4e8c-8cac-2b85b25c5666}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.02667550874984e-031, 7.21911419532263e-016, 2.64827934193776, !- X,Y,Z Vertex 1 {m}
  -3.02667550874984e-031, -7.21911419532262e-016, 3.93580910743165e-031, !- X,Y,Z Vertex 2 {m}
  3.4437526992535, -2.16573425859679e-015, -3.93580910743165e-031, !- X,Y,Z Vertex 3 {m}
  3.4437526992535, -7.21911419532264e-016, 2.64827934193776; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6762277a-0701-466d-8096-5dcf35a48d53}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {52a1fd47-4196-40ab-ac9f-b98631408a49}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.53975000000004, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0.53975000000004, 0, 1.38117777189304,  !- X,Y,Z Vertex 2 {m}
  1.21285000000004, 0, 1.38117777189304,  !- X,Y,Z Vertex 3 {m}
  1.21285000000004, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {edb158b3-aa17-4e51-b37c-ccfe6a7dca59}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {52a1fd47-4196-40ab-ac9f-b98631408a49}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.58115000000004, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  1.58115000000004, 0, 0.0762,            !- X,Y,Z Vertex 2 {m}
  2.34315000000004, 0, 0.0762,            !- X,Y,Z Vertex 3 {m}
  2.34315000000004, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:PlantLoop,
  {d576c31b-8bcb-4724-aa15-eaee410ca7b0}, !- Handle
  Plant Loop 1,                           !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {26deed91-5d6d-471b-b78e-296ef91ca87f}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {96c0a988-762d-4f42-9f3a-5cfac8d26b17}, !- Plant Side Inlet Node Name
  {f89ecefe-f31e-4364-b16a-6a2975cc0cd9}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {9cb204d8-c5ec-419e-8834-77940ad77ca9}, !- Demand Side Inlet Node Name
  {3cad7bcb-537a-4e18-ae09-c6008efe80e2}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {e157809c-91c7-42cc-b30d-1d8667acbe7b}, !- Handle
  {d576c31b-8bcb-4724-aa15-eaee410ca7b0}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {0e7bfa3d-cd68-4f4e-9a1e-f6f182e8ef9c}, !- Handle
  Node 9,                                 !- Name
  {96c0a988-762d-4f42-9f3a-5cfac8d26b17}, !- Inlet Port
  {49bdf9fd-7a0e-4c15-ac38-7899164daf77}; !- Outlet Port

OS:Node,
  {26deed91-5d6d-471b-b78e-296ef91ca87f}, !- Handle
  Node 10,                                !- Name
  {25f8409a-f246-4ed0-b97d-0dec63638c42}, !- Inlet Port
  {f89ecefe-f31e-4364-b16a-6a2975cc0cd9}; !- Outlet Port

OS:Connector:Mixer,
  {10945ccd-8475-4912-8489-90b511ca1d73}, !- Handle
  Connector Mixer 1,                      !- Name
  {25f8409a-f246-4ed0-b97d-0dec63638c42}, !- Outlet Branch Name
  {1abc7734-3a34-42d7-a8fa-215209e7e261}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {94c23e09-d59b-435d-a430-1e739e82573a}, !- Handle
  Connector Splitter 1,                   !- Name
  {e309f1c7-2a1c-4387-af85-76fc994a31dc}, !- Inlet Branch Name
  {a80bd6c1-3b80-4adc-b2bf-f63c070fdc41}; !- Outlet Branch Name 1

OS:Connection,
  {96c0a988-762d-4f42-9f3a-5cfac8d26b17}, !- Handle
  Connection 13,                          !- Name
  {d576c31b-8bcb-4724-aa15-eaee410ca7b0}, !- Source Object
  11,                                     !- Outlet Port
  {0e7bfa3d-cd68-4f4e-9a1e-f6f182e8ef9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25f8409a-f246-4ed0-b97d-0dec63638c42}, !- Handle
  Connection 25,                          !- Name
  {10945ccd-8475-4912-8489-90b511ca1d73}, !- Source Object
  2,                                      !- Outlet Port
  {26deed91-5d6d-471b-b78e-296ef91ca87f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f89ecefe-f31e-4364-b16a-6a2975cc0cd9}, !- Handle
  Connection 26,                          !- Name
  {26deed91-5d6d-471b-b78e-296ef91ca87f}, !- Source Object
  3,                                      !- Outlet Port
  {d576c31b-8bcb-4724-aa15-eaee410ca7b0}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9c2d72a3-1be8-46f6-b202-fae203f0f8a1}, !- Handle
  Node 15,                                !- Name
  {9cb204d8-c5ec-419e-8834-77940ad77ca9}, !- Inlet Port
  {af5314d4-3b89-48fd-9173-158a64a37d23}; !- Outlet Port

OS:Node,
  {70342f3b-ac2a-4df5-940c-e8b2a444891b}, !- Handle
  Node 16,                                !- Name
  {7879c390-bcf4-4873-b6c0-fe7124800842}, !- Inlet Port
  {3cad7bcb-537a-4e18-ae09-c6008efe80e2}; !- Outlet Port

OS:Node,
  {5ab8d5ee-2664-412f-9b87-9096ae03de7f}, !- Handle
  Node 17,                                !- Name
  {756ecb41-9256-4678-bfe5-d39a8a0bc059}, !- Inlet Port
  {dbc62a80-0c92-4ea4-aac2-18c4af45de66}; !- Outlet Port

OS:Connector:Mixer,
  {9a330bc4-6d36-4feb-9cc8-e6f9b8b68cb4}, !- Handle
  Connector Mixer 2,                      !- Name
  {7879c390-bcf4-4873-b6c0-fe7124800842}, !- Outlet Branch Name
  {743ea796-80c6-411e-ac3f-b4d120445d9b}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {ca311073-2a56-48b6-88e5-7be4fcd90760}, !- Handle
  Connector Splitter 2,                   !- Name
  {af5314d4-3b89-48fd-9173-158a64a37d23}, !- Inlet Branch Name
  {756ecb41-9256-4678-bfe5-d39a8a0bc059}; !- Outlet Branch Name 1

OS:Connection,
  {9cb204d8-c5ec-419e-8834-77940ad77ca9}, !- Handle
  Connection 27,                          !- Name
  {d576c31b-8bcb-4724-aa15-eaee410ca7b0}, !- Source Object
  14,                                     !- Outlet Port
  {9c2d72a3-1be8-46f6-b202-fae203f0f8a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af5314d4-3b89-48fd-9173-158a64a37d23}, !- Handle
  Connection 28,                          !- Name
  {9c2d72a3-1be8-46f6-b202-fae203f0f8a1}, !- Source Object
  3,                                      !- Outlet Port
  {ca311073-2a56-48b6-88e5-7be4fcd90760}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {756ecb41-9256-4678-bfe5-d39a8a0bc059}, !- Handle
  Connection 29,                          !- Name
  {ca311073-2a56-48b6-88e5-7be4fcd90760}, !- Source Object
  3,                                      !- Outlet Port
  {5ab8d5ee-2664-412f-9b87-9096ae03de7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7879c390-bcf4-4873-b6c0-fe7124800842}, !- Handle
  Connection 31,                          !- Name
  {9a330bc4-6d36-4feb-9cc8-e6f9b8b68cb4}, !- Source Object
  2,                                      !- Outlet Port
  {70342f3b-ac2a-4df5-940c-e8b2a444891b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cad7bcb-537a-4e18-ae09-c6008efe80e2}, !- Handle
  Connection 32,                          !- Name
  {70342f3b-ac2a-4df5-940c-e8b2a444891b}, !- Source Object
  3,                                      !- Outlet Port
  {d576c31b-8bcb-4724-aa15-eaee410ca7b0}, !- Target Object
  15;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {84881d5b-9042-4349-b464-7b363cd86945}, !- Handle
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Pump:ConstantSpeed,
  {9a390147-f884-4110-81c9-95dacc44acd3}, !- Handle
  Pump Constant Speed,                    !- Name
  {49bdf9fd-7a0e-4c15-ac38-7899164daf77}, !- Inlet Node Name
  {c90c9679-d3f5-4809-9c62-c4ef058db19a}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {cbd498df-e5a0-4b58-8485-c3d3dfad65d1}, !- Handle
  Node 19,                                !- Name
  {c90c9679-d3f5-4809-9c62-c4ef058db19a}, !- Inlet Port
  {e309f1c7-2a1c-4387-af85-76fc994a31dc}; !- Outlet Port

OS:Connection,
  {49bdf9fd-7a0e-4c15-ac38-7899164daf77}, !- Handle
  Connection 14,                          !- Name
  {0e7bfa3d-cd68-4f4e-9a1e-f6f182e8ef9c}, !- Source Object
  3,                                      !- Outlet Port
  {9a390147-f884-4110-81c9-95dacc44acd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c90c9679-d3f5-4809-9c62-c4ef058db19a}, !- Handle
  Connection 35,                          !- Name
  {9a390147-f884-4110-81c9-95dacc44acd3}, !- Source Object
  3,                                      !- Outlet Port
  {cbd498df-e5a0-4b58-8485-c3d3dfad65d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e309f1c7-2a1c-4387-af85-76fc994a31dc}, !- Handle
  Connection 36,                          !- Name
  {cbd498df-e5a0-4b58-8485-c3d3dfad65d1}, !- Source Object
  3,                                      !- Outlet Port
  {94c23e09-d59b-435d-a430-1e739e82573a}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {a2bb8005-b487-4688-a7c4-1055daf89b35}, ! Handle
  Hot Water SPM,                          ! Name
  Temperature,                            ! Control Variable
  {0ff84249-993d-4b91-8711-16fe7b4ac0dc}, ! Schedule Name
  {26deed91-5d6d-471b-b78e-296ef91ca87f}; ! Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {709d0245-a26d-4ad8-a0b8-119b91c2d3dc}, !- Handle
  Temperature 6,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {c3fce164-2fa3-4636-9376-957d28cd632a}, !- Handle
  Temperature 7,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {0ff84249-993d-4b91-8711-16fe7b4ac0dc}, !- Handle
  SHW Supply Temp,                        !- Name
  {c3fce164-2fa3-4636-9376-957d28cd632a}, !- Schedule Type Limits Name
  {c6f501cf-ef0b-4e2c-a5a4-7a7b7289c965}, !- Default Day Schedule Name
  {677918f6-774f-4d5d-bd86-812976fddae3}, !- Summer Design Day Schedule Name
  {8bb5abb3-663b-4723-94e5-774de202b7d4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c6f501cf-ef0b-4e2c-a5a4-7a7b7289c965}, !- Handle
  Schedule Day 1,                         !- Name
  {c3fce164-2fa3-4636-9376-957d28cd632a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {2f1fc4f3-3bdf-4805-8a93-27be60ea1b0a}, !- Handle
  Temperature 8,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {0fa2de75-077f-410f-b0c5-cc0c51d89e1e}, !- Handle
  SHW Target,                             !- Name
  {2f1fc4f3-3bdf-4805-8a93-27be60ea1b0a}, !- Schedule Type Limits Name
  {b338b191-706d-470f-a1fa-5a78839fd8a1}, !- Default Day Schedule Name
  {70ea9537-f197-49db-90d4-154e9ef8f8a4}, !- Summer Design Day Schedule Name
  {4b42cff8-6ea1-4dc5-8db8-568e2000ea8c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b338b191-706d-470f-a1fa-5a78839fd8a1}, !- Handle
  Schedule Day 2,                         !- Name
  {2f1fc4f3-3bdf-4805-8a93-27be60ea1b0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {97384b8f-729d-4b62-a3b9-bd3705628c1e}, !- Handle
  SHW Usage Fraction,                     !- Name
  {1f4b9907-88e1-42b7-b42c-ffd9e79e9a51}, !- Schedule Type Limits Name
  {a1aa2a65-2e47-4ef7-8f9b-8be1eb433016}, !- Default Day Schedule Name
  {ded2cb53-5a62-4520-a863-fa5bc8283309}, !- Summer Design Day Schedule Name
  {5dd2232b-1090-46ab-b245-a7a5fc940eb5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a1aa2a65-2e47-4ef7-8f9b-8be1eb433016}, !- Handle
  Schedule Day 3,                         !- Name
  {1f4b9907-88e1-42b7-b42c-ffd9e79e9a51}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0579999983310699,                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.0579999983310699,                     !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.0579999983310699;                     !- Value Until Time 5

OS:Schedule:Day,
  {5dd2232b-1090-46ab-b245-a7a5fc940eb5}, !- Handle
  Schedule Day 12,                        !- Name
  {1f4b9907-88e1-42b7-b42c-ffd9e79e9a51}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0500000007450581,                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.0500000007450581,                     !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.0500000007450581;                     !- Value Until Time 5

OS:Schedule:Day,
  {ded2cb53-5a62-4520-a863-fa5bc8283309}, !- Handle
  Schedule Day 13,                        !- Name
  {1f4b9907-88e1-42b7-b42c-ffd9e79e9a51}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0500000007450581,                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.0500000007450581,                     !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.0500000007450581;                     !- Value Until Time 5

OS:Schedule:Day,
  {4b42cff8-6ea1-4dc5-8db8-568e2000ea8c}, !- Handle
  Schedule Day 14,                        !- Name
  {2f1fc4f3-3bdf-4805-8a93-27be60ea1b0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:Schedule:Day,
  {70ea9537-f197-49db-90d4-154e9ef8f8a4}, !- Handle
  Schedule Day 15,                        !- Name
  {2f1fc4f3-3bdf-4805-8a93-27be60ea1b0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:Schedule:Day,
  {8bb5abb3-663b-4723-94e5-774de202b7d4}, !- Handle
  Schedule Day 16,                        !- Name
  {c3fce164-2fa3-4636-9376-957d28cd632a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  -12.2222222222222;                      !- Value Until Time 1

OS:Schedule:Day,
  {677918f6-774f-4d5d-bd86-812976fddae3}, !- Handle
  Schedule Day 17,                        !- Name
  {c3fce164-2fa3-4636-9376-957d28cd632a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment:Definition,
  {972b1f1d-fef6-4ef1-9d9b-56b45d68c4af}, !- Handle
  Shower and Sinks,                       !- Name
  ,                                       !- End-Use Subcategory
  5e-007,                                 !- Peak Flow Rate {m3/s}
  {0fa2de75-077f-410f-b0c5-cc0c51d89e1e}, !- Target Temperature Schedule Name
  ;                                       !- Sensible Fraction Schedule Name

OS:WaterUse:Connections,
  {48f9f2f7-ee4b-465b-ac67-54d44f75b43b}, ! Handle
  Water Use Connection,                   ! Name
  {dbc62a80-0c92-4ea4-aac2-18c4af45de66}, ! Inlet Node Name
  {78405875-10e0-4c8e-adec-f29d3f5573ee}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  ,                                       ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {983d1f31-1f42-4515-b0b9-2d4107826266}; !- Water Use Equipment Name 1

OS:Node,
  {bc5e5eb5-9e50-4b63-9f88-49f391d24428}, !- Handle
  Node 20,                                !- Name
  {78405875-10e0-4c8e-adec-f29d3f5573ee}, !- Inlet Port
  {743ea796-80c6-411e-ac3f-b4d120445d9b}; !- Outlet Port

OS:Connection,
  {dbc62a80-0c92-4ea4-aac2-18c4af45de66}, !- Handle
  Connection 30,                          !- Name
  {5ab8d5ee-2664-412f-9b87-9096ae03de7f}, !- Source Object
  3,                                      !- Outlet Port
  {48f9f2f7-ee4b-465b-ac67-54d44f75b43b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78405875-10e0-4c8e-adec-f29d3f5573ee}, !- Handle
  Connection 37,                          !- Name
  {48f9f2f7-ee4b-465b-ac67-54d44f75b43b}, !- Source Object
  3,                                      !- Outlet Port
  {bc5e5eb5-9e50-4b63-9f88-49f391d24428}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {743ea796-80c6-411e-ac3f-b4d120445d9b}, !- Handle
  Connection 38,                          !- Name
  {bc5e5eb5-9e50-4b63-9f88-49f391d24428}, !- Source Object
  3,                                      !- Outlet Port
  {9a330bc4-6d36-4feb-9cc8-e6f9b8b68cb4}, !- Target Object
  3;                                      !- Inlet Port

OS:WaterUse:Equipment,
  {983d1f31-1f42-4515-b0b9-2d4107826266}, !- Handle
  Water Use Equipment 1,                  !- Name
  {972b1f1d-fef6-4ef1-9d9b-56b45d68c4af}, !- Water Use Equipment Definition Name
  {b5ea2ce3-20cb-465d-b65a-1a1940f87c12}, !- Space Name
  {97384b8f-729d-4b62-a3b9-bd3705628c1e}; !- Flow Rate Fraction Schedule Name

OS:GasEquipment:Definition,
  {67b4c684-d8c6-4cd8-8e74-6292af57ce92}, !- Handle
  Gas Equipment Definition 1,             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  879.213210516667,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:Schedule:Ruleset,
  {522efd73-88d7-4df2-af2c-99f865b7890c}, !- Handle
  Range/Oven,                             !- Name
  {1f4b9907-88e1-42b7-b42c-ffd9e79e9a51}, !- Schedule Type Limits Name
  {f0b7ac36-52d9-4997-a121-18584db41713}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f0b7ac36-52d9-4997-a121-18584db41713}, !- Handle
  Schedule Day 4,                         !- Name
  {1f4b9907-88e1-42b7-b42c-ffd9e79e9a51}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.0138903157785535,                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.0138903157785535;                     !- Value Until Time 5

OS:GasEquipment,
  {980f4039-7aa4-4a02-a2d6-b0fbc8260822}, !- Handle
  Gas Equipment 1,                        !- Name
  {67b4c684-d8c6-4cd8-8e74-6292af57ce92}, !- Gas Equipment Definition Name
  {61494be9-25ef-40d9-82bd-b74a2efaeb76}, !- Space or SpaceType Name
  {522efd73-88d7-4df2-af2c-99f865b7890c}; !- Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {9125cd57-8d8f-4b20-8152-29c570e48d40}, !- Handle
  Space Infiltration Design Flow Rate 1,  !- Name
  {b2b27a8d-0c11-4b65-aca9-667581d024bb}, !- Space or SpaceType Name
  {4334ce5b-9f4d-4665-ab65-4aca0447565a}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.25,                                   !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {2414d89b-efb1-4555-9018-db4631a06e41}, !- Handle
  Laundry,                                !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  2000,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {6f541488-f7a8-4ba9-bfd2-83e1f07b633c}, !- Handle
  Electric Equipment 1,                   !- Name
  {2414d89b-efb1-4555-9018-db4631a06e41}, !- Electric Equipment Definition Name
  {61494be9-25ef-40d9-82bd-b74a2efaeb76}, !- Space or SpaceType Name
  {5cafc63c-6c4d-404d-b09e-dc79af147908}; !- Schedule Name

OS:Schedule:Ruleset,
  {5cafc63c-6c4d-404d-b09e-dc79af147908}, !- Handle
  Laundry,                                !- Name
  {1f4b9907-88e1-42b7-b42c-ffd9e79e9a51}, !- Schedule Type Limits Name
  {55ffbebb-f948-43c4-8332-8b3299e74bb1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {55ffbebb-f948-43c4-8332-8b3299e74bb1}, !- Handle
  Schedule Day 5,                         !- Name
  {1f4b9907-88e1-42b7-b42c-ffd9e79e9a51}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {55ee5c43-d0c7-4919-878d-249fa86f73e3}, !- Handle
  Schedule Rule 1,                        !- Name
  {5cafc63c-6c4d-404d-b09e-dc79af147908}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {700cff36-75ae-4725-adfe-d7bc7496fa65}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {700cff36-75ae-4725-adfe-d7bc7496fa65}, !- Handle
  Schedule Day 6,                         !- Name
  {1f4b9907-88e1-42b7-b42c-ffd9e79e9a51}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  18,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746092855930328,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a0f0a912-ee27-43dc-bf24-88fd65bec877}, !- Handle
  Schedule Rule 2,                        !- Name
  {31827924-e98f-436c-b335-bd3bfcc47497}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f96957b3-8f4d-43a0-b002-68528b8fe986}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f96957b3-8f4d-43a0-b002-68528b8fe986}, !- Handle
  Schedule Day 7,                         !- Name
  {e5e09bda-7d61-4972-8be0-2aa78be60874}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  18.8888888888889,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  20.0000000000001;                       !- Value Until Time 2

OS:Node,
  {eb8020db-e3df-4cd7-8834-cd7b1ade8e49}, !- Handle
  Node 11,                                !- Name
  {a80bd6c1-3b80-4adc-b2bf-f63c070fdc41}, !- Inlet Port
  {f5d6c5d3-f16a-411d-beee-e2a8d38b6e2b}; !- Outlet Port

OS:Connection,
  {a80bd6c1-3b80-4adc-b2bf-f63c070fdc41}, !- Handle
  Connection 15,                          !- Name
  {94c23e09-d59b-435d-a430-1e739e82573a}, !- Source Object
  3,                                      !- Outlet Port
  {eb8020db-e3df-4cd7-8834-cd7b1ade8e49}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {bdac591d-6d99-40db-bf72-ee5e1924e2d8}, ! Handle
  OS:WaterHeater:Mixed,                   ! Name
  0.378541178396985,                      ! Tank Volume {m3}
  {0ff84249-993d-4b91-8711-16fe7b4ac0dc}, ! Setpoint Temperature Schedule Name
  2,                                      ! Deadband Temperature Difference {deltaC}
  82.22,                                  ! Maximum Temperature Limit {C}
  Cycle,                                  ! Heater Control Type
  2930.71070172222,                       ! Heater Maximum Capacity {W}
  ,                                       ! Heater Minimum Capacity {W}
  ,                                       ! Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       ! Heater Ignition Delay {s}
  NaturalGas,                             ! Heater Fuel Type
  0.8,                                    ! Heater Thermal Efficiency
  ,                                       ! Part Load Factor Curve Name
  20,                                     ! Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             ! Off Cycle Parasitic Fuel Type
  0.8,                                    ! Off Cycle Parasitic Heat Fraction to Tank
  ,                                       ! On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             ! On Cycle Parasitic Fuel Type
  ,                                       ! On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               ! Ambient Temperature Indicator
  {206103c6-ca01-4a70-9825-88bbb320024b}, ! Ambient Temperature Schedule Name
  {53f8202f-af80-4f57-b071-2f00591042d9}, ! Ambient Temperature Thermal Zone Name
  ,                                       ! Ambient Temperature Outdoor Air Node Name
  6,                                      ! Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       ! Off Cycle Loss Fraction to Thermal Zone
  6,                                      ! On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       ! On Cycle Loss Fraction to Thermal Zone
  ,                                       ! Peak Use Flow Rate {m3/s}
  ,                                       ! Use Flow Rate Fraction Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  {f5d6c5d3-f16a-411d-beee-e2a8d38b6e2b}, ! Use Side Inlet Node Name
  {ac35f622-2a32-495f-9b94-dc8be8dffa04}, ! Use Side Outlet Node Name
  1,                                      ! Use Side Effectiveness
  ,                                       ! Source Side Inlet Node Name
  ,                                       ! Source Side Outlet Node Name
  1,                                      ! Source Side Effectiveness
  autosize,                               ! Use Side Design Flow Rate {m3/s}
  autosize,                               ! Source Side Design Flow Rate {m3/s}
  1.5;                                    ! Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {206103c6-ca01-4a70-9825-88bbb320024b}, ! Handle
  Water Heater Ambient Temperature 1,     ! Name
  {31d0a227-1b6b-4a4f-98c0-ce9d7e0f4a52}, ! Schedule Type Limits Name
  {81288b9a-883b-42f4-882c-4a3655e9040c}; ! Default Day Schedule Name

OS:Schedule:Day,
  {81288b9a-883b-42f4-882c-4a3655e9040c}, ! Handle
  Water Heater Ambient Temperature Default 1, ! Name
  {31d0a227-1b6b-4a4f-98c0-ce9d7e0f4a52}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  22;                                     ! Value Until Time 1

OS:ScheduleTypeLimits,
  {31d0a227-1b6b-4a4f-98c0-ce9d7e0f4a52}, !- Handle
  Temperature 9,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Node,
  {6fe040a1-5b50-4123-92de-df87198a8195}, !- Handle
  Node 18,                                !- Name
  {ac35f622-2a32-495f-9b94-dc8be8dffa04}, !- Inlet Port
  {1abc7734-3a34-42d7-a8fa-215209e7e261}; !- Outlet Port

OS:Connection,
  {f5d6c5d3-f16a-411d-beee-e2a8d38b6e2b}, !- Handle
  Connection 16,                          !- Name
  {eb8020db-e3df-4cd7-8834-cd7b1ade8e49}, !- Source Object
  3,                                      !- Outlet Port
  {bdac591d-6d99-40db-bf72-ee5e1924e2d8}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {ac35f622-2a32-495f-9b94-dc8be8dffa04}, !- Handle
  Connection 33,                          !- Name
  {bdac591d-6d99-40db-bf72-ee5e1924e2d8}, !- Source Object
  32,                                     !- Outlet Port
  {6fe040a1-5b50-4123-92de-df87198a8195}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1abc7734-3a34-42d7-a8fa-215209e7e261}, !- Handle
  Connection 34,                          !- Name
  {6fe040a1-5b50-4123-92de-df87198a8195}, !- Source Object
  3,                                      !- Outlet Port
  {10945ccd-8475-4912-8489-90b511ca1d73}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Constant,
  {30630a93-1354-4350-a171-af4dacb2217f}, !- Handle
  Always On Discrete 3,                   !- Name
  {22f436b0-252e-4367-b8de-1a1a66a98afe}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:AirLoopHVAC,
  {78bbcdf4-b44a-4125-9445-110ac5a21ba1}, !- Handle
  Packaged Rooftop Air Conditioner,       !- Name
  ,                                       !- Controller List Name
  {07e15aba-6282-4b4d-8ca7-cce4b74035e5}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b7a184b7-4e1a-45a1-9802-bf259882fb33}, !- Supply Side Inlet Node Name
  {71b6d0ef-ca3b-4c75-aa52-2fc866b26249}, !- Demand Side Outlet Node Name
  {421fe14d-b24b-458d-b058-bfa216c13da5}, !- Demand Side Inlet Node A
  {5303df36-9115-402f-9c9a-06832e3e2981}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {0479976c-4a30-49d6-8a34-ea5e431d8fdb}, !- Handle
  Node 4,                                 !- Name
  {b7a184b7-4e1a-45a1-9802-bf259882fb33}, !- Inlet Port
  {e59243c2-d23b-4464-86de-d72c671e7127}; !- Outlet Port

OS:Node,
  {03681f18-0cfb-4d92-b4ee-38385c30b64f}, !- Handle
  Node 5,                                 !- Name
  {b8dd0340-8e28-4e53-a593-931e75cc690e}, !- Inlet Port
  {5303df36-9115-402f-9c9a-06832e3e2981}; !- Outlet Port

OS:Connection,
  {b7a184b7-4e1a-45a1-9802-bf259882fb33}, !- Handle
  Connection 4,                           !- Name
  {78bbcdf4-b44a-4125-9445-110ac5a21ba1}, !- Source Object
  7,                                      !- Outlet Port
  {0479976c-4a30-49d6-8a34-ea5e431d8fdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5303df36-9115-402f-9c9a-06832e3e2981}, !- Handle
  Connection 6,                           !- Name
  {03681f18-0cfb-4d92-b4ee-38385c30b64f}, !- Source Object
  3,                                      !- Outlet Port
  {78bbcdf4-b44a-4125-9445-110ac5a21ba1}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {397fdf5e-6790-4f73-9706-10fab076460a}, !- Handle
  Node 6,                                 !- Name
  {421fe14d-b24b-458d-b058-bfa216c13da5}, !- Inlet Port
  {947dd20c-e363-4bde-a2ee-7ec2ef634b8c}; !- Outlet Port

OS:Node,
  {71e87f2c-33a4-45dd-a0c4-ea1911106a2c}, !- Handle
  Node 7,                                 !- Name
  {7ac14bb8-6f74-4daf-b9bb-f11d41689d06}, !- Inlet Port
  {71b6d0ef-ca3b-4c75-aa52-2fc866b26249}; !- Outlet Port

OS:Node,
  {35a1cf00-60ac-44a6-bb08-87234836c64a}, !- Handle
  Node 8,                                 !- Name
  {bb4908ed-dc1f-4028-a25f-d1127a07969a}, !- Inlet Port
  {218ebc49-570f-4df2-821f-3c70e3f2e970}; !- Outlet Port

OS:Connection,
  {421fe14d-b24b-458d-b058-bfa216c13da5}, !- Handle
  Connection 7,                           !- Name
  {78bbcdf4-b44a-4125-9445-110ac5a21ba1}, !- Source Object
  9,                                      !- Outlet Port
  {397fdf5e-6790-4f73-9706-10fab076460a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71b6d0ef-ca3b-4c75-aa52-2fc866b26249}, !- Handle
  Connection 8,                           !- Name
  {71e87f2c-33a4-45dd-a0c4-ea1911106a2c}, !- Source Object
  3,                                      !- Outlet Port
  {78bbcdf4-b44a-4125-9445-110ac5a21ba1}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {060b0f8e-1cc9-4284-9381-5e2e0221a78e}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {947dd20c-e363-4bde-a2ee-7ec2ef634b8c}, !- Inlet Node Name
  {9a6d9df9-1a8b-4b12-9e8b-0a1e6343cae0}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {dc29ce71-4aa1-46c6-9b87-9f01fdfabfce}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {7ac14bb8-6f74-4daf-b9bb-f11d41689d06}, !- Outlet Node Name
  {94548098-69f6-48fc-a796-cde330e4886a}; !- Inlet Node Name 1

OS:Connection,
  {947dd20c-e363-4bde-a2ee-7ec2ef634b8c}, !- Handle
  Connection 9,                           !- Name
  {397fdf5e-6790-4f73-9706-10fab076460a}, !- Source Object
  3,                                      !- Outlet Port
  {060b0f8e-1cc9-4284-9381-5e2e0221a78e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ac14bb8-6f74-4daf-b9bb-f11d41689d06}, !- Handle
  Connection 12,                          !- Name
  {dc29ce71-4aa1-46c6-9b87-9f01fdfabfce}, !- Source Object
  2,                                      !- Outlet Port
  {71e87f2c-33a4-45dd-a0c4-ea1911106a2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6cf287a1-dd48-41a8-b7ee-d7a1bd2d1a7c}, !- Handle
  {78bbcdf4-b44a-4125-9445-110ac5a21ba1}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {670074dc-6b91-4b64-8c84-d0f957218fd3}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {07e15aba-6282-4b4d-8ca7-cce4b74035e5}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  249.08891,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {e60ec80a-0423-4652-9477-430773cd1955}, !- Air Inlet Node Name
  {b8dd0340-8e28-4e53-a593-931e75cc690e}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {d53319c2-1e83-41ab-84d2-d5bc28f7ff7d}, !- Handle
  Coil Heating Gas 1,                     !- Name
  {5b31371e-075a-43e5-b7df-93e6c5dbb53e}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {ff26169a-59fd-4cf8-84c0-219022881a32}, !- Air Inlet Node Name
  {38dc796b-74fd-405f-af17-ea0fca2a811c}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {4f019c0c-4424-4c32-83a4-bb185b273bba}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bcea3ee8-a60b-4fc2-80ee-bfed7316323d}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {a1ca2266-9972-493e-ba3d-cc6d8a4fffbf}, !- Handle
  Curve Biquadratic 2,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d76f290c-2ded-4991-8d2d-0b96a9b3d830}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {71ebf3c3-567f-4ef4-a3eb-7a2ba9521eae}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {2cbc2641-4271-421c-a86a-7ab98831a7f0}, !- Handle
  Coil Cooling DX Single Speed 1,         !- Name
  {5b31371e-075a-43e5-b7df-93e6c5dbb53e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {ce8ace96-e628-4160-9784-48eba99cd421}, !- Air Inlet Node Name
  {f11a0a5a-4abf-4bc9-9d0e-159b69e0514c}, !- Air Outlet Node Name
  {4f019c0c-4424-4c32-83a4-bb185b273bba}, !- Total Cooling Capacity Function of Temperature Curve Name
  {bcea3ee8-a60b-4fc2-80ee-bfed7316323d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a1ca2266-9972-493e-ba3d-cc6d8a4fffbf}, !- Energy Input Ratio Function of Temperature Curve Name
  {d76f290c-2ded-4991-8d2d-0b96a9b3d830}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {71ebf3c3-567f-4ef4-a3eb-7a2ba9521eae}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:SetpointManager:MixedAir,
  {58ec4ae1-8662-4c7f-b1de-662a2fc9a409}, !- Handle
  Setpoint Manager Mixed Air 1,           !- Name
  ,                                       !- Control Variable
  {03681f18-0cfb-4d92-b4ee-38385c30b64f}, !- Reference Setpoint Node Name
  {61e192c5-e77b-4d53-9aa5-85590f38b782}, !- Fan Inlet Node Name
  {03681f18-0cfb-4d92-b4ee-38385c30b64f}, !- Fan Outlet Node Name
  {61e192c5-e77b-4d53-9aa5-85590f38b782}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {642fc563-aabb-4042-a7fb-b8bff2dd3236}, !- Handle
  Setpoint Manager Mixed Air 2,           !- Name
  ,                                       !- Control Variable
  {03681f18-0cfb-4d92-b4ee-38385c30b64f}, !- Reference Setpoint Node Name
  {61e192c5-e77b-4d53-9aa5-85590f38b782}, !- Fan Inlet Node Name
  {03681f18-0cfb-4d92-b4ee-38385c30b64f}, !- Fan Outlet Node Name
  {2a648de6-b938-4153-ba93-b3b896e03c0e}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {e81be5f4-1951-4a76-a096-8114f094ee0f}, !- Handle
  Setpoint Manager Mixed Air 3,           !- Name
  ,                                       !- Control Variable
  {03681f18-0cfb-4d92-b4ee-38385c30b64f}, !- Reference Setpoint Node Name
  {61e192c5-e77b-4d53-9aa5-85590f38b782}, !- Fan Inlet Node Name
  {03681f18-0cfb-4d92-b4ee-38385c30b64f}, !- Fan Outlet Node Name
  {d3ab0e54-6564-4486-bbf0-0c363a340bc2}; !- Setpoint Node or NodeList Name

OS:SetpointManager:SingleZone:Reheat,
  {6c6b781c-1568-4312-a45b-669806a69e15}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {ac372c72-46a2-422c-8271-7b9cc842fcea}, !- Control Zone Name
  {03681f18-0cfb-4d92-b4ee-38385c30b64f}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {1343051b-70d2-4335-bff9-515b7f8e0b99}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b5841938-aa45-471c-b11b-36ad5d71a3e1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b5841938-aa45-471c-b11b-36ad5d71a3e1}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {5b31371e-075a-43e5-b7df-93e6c5dbb53e}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2634fd82-4b9a-4324-9b83-b4582ad04525}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {1343051b-70d2-4335-bff9-515b7f8e0b99}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {47d02d97-6771-42ac-be8e-4d6e943ef96c}, !- Mixed Air Node Name
  {c49ff4d8-5ccb-4cfb-a37a-ac13f77d2fb7}, !- Outdoor Air Stream Node Name
  {0911bc2d-3e36-44db-b080-069970d55880}, !- Relief Air Stream Node Name
  {e59243c2-d23b-4464-86de-d72c671e7127}; !- Return Air Stream Node Name

OS:Node,
  {c3aafdad-9e33-4788-a52d-d2c0e4399f66}, !- Handle
  Node 12,                                !- Name
  ,                                       !- Inlet Port
  {c49ff4d8-5ccb-4cfb-a37a-ac13f77d2fb7}; !- Outlet Port

OS:Connection,
  {c49ff4d8-5ccb-4cfb-a37a-ac13f77d2fb7}, !- Handle
  Connection 17,                          !- Name
  {c3aafdad-9e33-4788-a52d-d2c0e4399f66}, !- Source Object
  3,                                      !- Outlet Port
  {2634fd82-4b9a-4324-9b83-b4582ad04525}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b0255ec5-cf58-422d-a6ed-124cf8ebf4a3}, !- Handle
  Node 13,                                !- Name
  {0911bc2d-3e36-44db-b080-069970d55880}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0911bc2d-3e36-44db-b080-069970d55880}, !- Handle
  Connection 18,                          !- Name
  {2634fd82-4b9a-4324-9b83-b4582ad04525}, !- Source Object
  7,                                      !- Outlet Port
  {b0255ec5-cf58-422d-a6ed-124cf8ebf4a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e59243c2-d23b-4464-86de-d72c671e7127}, !- Handle
  Connection 5,                           !- Name
  {0479976c-4a30-49d6-8a34-ea5e431d8fdb}, !- Source Object
  3,                                      !- Outlet Port
  {2634fd82-4b9a-4324-9b83-b4582ad04525}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d3ab0e54-6564-4486-bbf0-0c363a340bc2}, !- Handle
  Node 14,                                !- Name
  {47d02d97-6771-42ac-be8e-4d6e943ef96c}, !- Inlet Port
  {ce8ace96-e628-4160-9784-48eba99cd421}; !- Outlet Port

OS:Connection,
  {47d02d97-6771-42ac-be8e-4d6e943ef96c}, !- Handle
  Connection 19,                          !- Name
  {2634fd82-4b9a-4324-9b83-b4582ad04525}, !- Source Object
  5,                                      !- Outlet Port
  {d3ab0e54-6564-4486-bbf0-0c363a340bc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce8ace96-e628-4160-9784-48eba99cd421}, !- Handle
  Connection 20,                          !- Name
  {d3ab0e54-6564-4486-bbf0-0c363a340bc2}, !- Source Object
  3,                                      !- Outlet Port
  {2cbc2641-4271-421c-a86a-7ab98831a7f0}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {2a648de6-b938-4153-ba93-b3b896e03c0e}, !- Handle
  Node 21,                                !- Name
  {f11a0a5a-4abf-4bc9-9d0e-159b69e0514c}, !- Inlet Port
  {ff26169a-59fd-4cf8-84c0-219022881a32}; !- Outlet Port

OS:Connection,
  {f11a0a5a-4abf-4bc9-9d0e-159b69e0514c}, !- Handle
  Connection 21,                          !- Name
  {2cbc2641-4271-421c-a86a-7ab98831a7f0}, !- Source Object
  9,                                      !- Outlet Port
  {2a648de6-b938-4153-ba93-b3b896e03c0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff26169a-59fd-4cf8-84c0-219022881a32}, !- Handle
  Connection 22,                          !- Name
  {2a648de6-b938-4153-ba93-b3b896e03c0e}, !- Source Object
  3,                                      !- Outlet Port
  {d53319c2-1e83-41ab-84d2-d5bc28f7ff7d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {61e192c5-e77b-4d53-9aa5-85590f38b782}, !- Handle
  Node 22,                                !- Name
  {38dc796b-74fd-405f-af17-ea0fca2a811c}, !- Inlet Port
  {e60ec80a-0423-4652-9477-430773cd1955}; !- Outlet Port

OS:Connection,
  {38dc796b-74fd-405f-af17-ea0fca2a811c}, !- Handle
  Connection 23,                          !- Name
  {d53319c2-1e83-41ab-84d2-d5bc28f7ff7d}, !- Source Object
  6,                                      !- Outlet Port
  {61e192c5-e77b-4d53-9aa5-85590f38b782}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e60ec80a-0423-4652-9477-430773cd1955}, !- Handle
  Connection 24,                          !- Name
  {61e192c5-e77b-4d53-9aa5-85590f38b782}, !- Source Object
  3,                                      !- Outlet Port
  {670074dc-6b91-4b64-8c84-d0f957218fd3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b8dd0340-8e28-4e53-a593-931e75cc690e}, !- Handle
  Connection 39,                          !- Name
  {670074dc-6b91-4b64-8c84-d0f957218fd3}, !- Source Object
  9,                                      !- Outlet Port
  {03681f18-0cfb-4d92-b4ee-38385c30b64f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {2a3c676e-1005-4340-b28b-2cd6ccacb43f}, !- Handle
  Air Terminal Single Duct Uncontrolled 2, !- Name
  {5b31371e-075a-43e5-b7df-93e6c5dbb53e}, !- Availability Schedule Name
  {9a6d9df9-1a8b-4b12-9e8b-0a1e6343cae0}, !- Inlet Air Node Name
  {bb4908ed-dc1f-4028-a25f-d1127a07969a}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {490879a9-92e2-43c4-bd54-87dc2a19d4b4}, !- Handle
  Node 23,                                !- Name
  {c1bb3baa-9f50-43a3-a4ac-060b6720ed50}, !- Inlet Port
  {94548098-69f6-48fc-a796-cde330e4886a}; !- Outlet Port

OS:Connection,
  {218ebc49-570f-4df2-821f-3c70e3f2e970}, !- Handle
  Connection 11,                          !- Name
  {35a1cf00-60ac-44a6-bb08-87234836c64a}, !- Source Object
  3,                                      !- Outlet Port
  {9b2e38e3-7572-4299-8dca-5ab849e8480c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c1bb3baa-9f50-43a3-a4ac-060b6720ed50}, !- Handle
  Connection 40,                          !- Name
  {ac372c72-46a2-422c-8271-7b9cc842fcea}, !- Source Object
  12,                                     !- Outlet Port
  {490879a9-92e2-43c4-bd54-87dc2a19d4b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94548098-69f6-48fc-a796-cde330e4886a}, !- Handle
  Connection 41,                          !- Name
  {490879a9-92e2-43c4-bd54-87dc2a19d4b4}, !- Source Object
  3,                                      !- Outlet Port
  {dc29ce71-4aa1-46c6-9b87-9f01fdfabfce}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9a6d9df9-1a8b-4b12-9e8b-0a1e6343cae0}, !- Handle
  Connection 10,                          !- Name
  {060b0f8e-1cc9-4284-9381-5e2e0221a78e}, !- Source Object
  3,                                      !- Outlet Port
  {2a3c676e-1005-4340-b28b-2cd6ccacb43f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bb4908ed-dc1f-4028-a25f-d1127a07969a}, !- Handle
  Connection 42,                          !- Name
  {2a3c676e-1005-4340-b28b-2cd6ccacb43f}, !- Source Object
  4,                                      !- Outlet Port
  {35a1cf00-60ac-44a6-bb08-87234836c64a}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {b599c5b4-10b0-403f-8419-b0b750cf8eaa}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Ruleset,
  {07e15aba-6282-4b4d-8ca7-cce4b74035e5}, !- Handle
  HVAC Operation,                         !- Name
  {b599c5b4-10b0-403f-8419-b0b750cf8eaa}, !- Schedule Type Limits Name
  {4fcfee51-3862-42eb-9a8d-7c2f61b90f90}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4fcfee51-3862-42eb-9a8d-7c2f61b90f90}, !- Handle
  Schedule Day 18,                        !- Name
  {b599c5b4-10b0-403f-8419-b0b750cf8eaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5bec3e3c-c7a1-4cb2-883c-01a4ca2a3384}, !- Handle
  Schedule Rule 3,                        !- Name
  {07e15aba-6282-4b4d-8ca7-cce4b74035e5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7c5b6114-d3c8-425f-86a1-0afdbe09f4c8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7c5b6114-d3c8-425f-86a1-0afdbe09f4c8}, !- Handle
  Schedule Day 19,                        !- Name
  {b599c5b4-10b0-403f-8419-b0b750cf8eaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {94cfa2f4-36ed-459a-96a7-bb418d07e67a}, !- Handle
  Schedule Rule 4,                        !- Name
  {07e15aba-6282-4b4d-8ca7-cce4b74035e5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {68e60b57-a695-41ea-8c5e-299adf9c1eab}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  17;                                     !- End Day

OS:Schedule:Day,
  {68e60b57-a695-41ea-8c5e-299adf9c1eab}, !- Handle
  Schedule Day 20,                        !- Name
  {b599c5b4-10b0-403f-8419-b0b750cf8eaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ce34218b-262a-413a-b9b6-7533eea58f32}, !- Handle
  Schedule Rule 5,                        !- Name
  {07e15aba-6282-4b4d-8ca7-cce4b74035e5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9ac0e79c-58e4-426c-9b75-0d2c332ba8cd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9ac0e79c-58e4-426c-9b75-0d2c332ba8cd}, !- Handle
  Schedule Day 21,                        !- Name
  {b599c5b4-10b0-403f-8419-b0b750cf8eaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Output:Meter,
  {c0898fa3-3244-4751-92aa-0491efada7c1}, !- Handle
  Electricity:Facility,                   !- Name
  Timestep;                               !- Reporting Frequency

OS:Building,
  {8c09ff8f-5f75-4d27-9f7e-bf9a58538137}, !- Handle
  Mid-rise Apartment,                     !- Name
  ,                                       !- Building Sector Type
  -0,                                     !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  {61494be9-25ef-40d9-82bd-b74a2efaeb76}, !- Space Type Name
  {6b8d9294-f8e5-4dba-98e3-8a12a5521854}, !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:ClimateZones,
  {b01be12d-2f42-4f0d-ab37-b9252013c56f}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {63c8d8f0-df45-4f9e-801c-814fefea95ce}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates
